URL: https://github.com/khoanguyenminh6868/GenSet-Pro/releases/download/datasheets-upload/baudouin-6m31g825-5-datasheet.pdf
Accessed: 2026-11-20
From: PDF do Khoa cung cấp 20/11/2026 (datasheet động cơ 6M31G825/5 của Baudouin, ngày tài liệu 17/03/25; đặt trên release datasheets-upload)

| Model : | 6M31G825/5 | Date : | 17/03/25
| PowerKit | Engine Datasheet | Page : | 1/4
Ratings
| Gross | Engine Output | Net Engine | Output | *
| RPM | PRP | ESP | PRP | ESP
| kWm | BHP | kWm | BHP | kWm | BHP | kWm | BHP
| 1500 | 680 | 912 | 740 | 992 | 663 | 889 | 723 | 970
1 kWm = 1,34102 BHP
* When the engine is used with a cooling system using an electrically driven fan, net engine output data may change and quoted figures should be used for reference only
Basic data
| Engine model | 6M31G825/5
| N° of Cylinders / Valves | 6 / 24
| Cylinders arrangement | In line
| Bore x Stroke (mm) | 149 × 177
| Displacement (L) | 18.5
| Thermodynamic Cycle | Diesel 4 stroke
| Firing Order | 1-5-3-6-2-4
| Mean Piston Speed (m/s) | 8.9
| BMEP @ ESP (Bar) | 32
| Cooling System | Liquid (water + 50% antifreeze)
| Injection System | Direct
| Fuel System | High Pressure Common Rail
| Aspiration | Turbocharged and Aftercooled
| Compression ratio | 14 : 1
| Flywheel housing | SAE 1
| Flywheel | 14"
| Rotation Viewed from Flywheel | Counter Clockwise
| Allowed static bending moment of the flywheel housing | TBD
| N° of teeth on flywheel ring gear | 141
| Inertia of flywheel (kg•m²) | 2.05
| Inertia of crankshaft (kg•m²) | 1.13
| Emission standard | N/A
| Overall Dimensions with radiator (Length x Width x Height) (mm) | 2234 x 1400 x 1742
| Engine dry weight without radiator and without radiator pipes (kg) | 1627
| Engine dry weight with radiator and radiator pipes (kg) | 2017
| Engine wet weight with radiator (includes oil, coolant) (kg) | 2162
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
| Model : | 6M31G825/5 | Date : | 17/03/25
| PowerKit Engine Datasheet | Page : | 2/4
Air intake system
| Air intake temperature rise (°C) | ≤ 15
| Air intake restriction clean filter (mBar) | ≤ 30
| Air intake restriction dirty filter (mBar) | ≤ 62
| Recommended air flow @ PRP (m³/min) | 42.7
| Recommended air flow @ ESP (m³/min) | 45.3
| Min. diameter of intake pipe (mm) | 150
Aftercooling system
| Aftercooler system type | Air to Air
| Max. intake temperature @ 25°C ambient temperature (°C) | 55
| Max. difference between intake temperature and ambient temperature (°C) | 30
| Max. intake pressure drop of aftercooler (mBar) | 120
Lubrication system
| Oil capacity Low / High (L) | 42/ 60
| Oil pressure in normal condition idle speed (Bar) | ≥ 1.2
| Oil pressure in normal condition at 1500 Rpm @ PRP (Bar) | 3.5- 5.8
| Lowest oil pressure alarm (shutdown) (Bar) | 0.8
| High Oil Pressure Warning | 9
| Max. oil temperature (°C) | 125
| Oil flow at 1500 Rpm (L/min) | 295
| Oil fuel consumption ratio based on engine fuel consumption data | ≤ 0.1%
| Total system capacity (including filters) (L) | 60
Heat balance test data (with ambient temperature 20 °C)
| Total heat dissipation @ ESP (kJ/s) | 992.7
| - | Heat Rejection to Jacket Water @ ESP (kJ/s) | 264.0
| - | Heat Rejection to Aftercooler @ ESP (kJ/s) | 157.7
| - | Radiated Heat to Ambient @ ESP (kJ/s) | 25.5
| - | Heat Rejected to Exhaust @ ESP (kJ/s) | 545.5
Exhaust system
| Max. exhaust back pressure (mBar) | 100
| Max. exhaust temperature before turbocharger (°C) | 830
| Max. exhaust temperature after turbocharger (°C) | 680
| Exhaust flow @ PRP (m³/min) | 144.5
| Exhaust flow @ ESP (m³/min) | 159.2
| Min. diameter of exhaust pipe (mm) | 190
| Max. bending moment of exhaust gas exit flange (Nm) | 18
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
| Model : | 6M31G825/5 | Date : | 17/03/25
| PowerKit Engine Datasheet | Page : | 3/4
Cooling system with standard radiator
| System designed for ambient temperature up to (°C) ¹ | 50
| Radiator type | Mechanical
| Fan type | Belt driven pusher
| Min. inside diameter of coolant outlet pipe (mm) | 65
| Coolant capacity of radiator and pipes (L) | 60
| Coolant alarm (shutdown) temperature (°C) | 110
| Thermostat opening temperature / full open temperature (°C) | 76 / 88
| Max. additional restriction for external cooling circuit (Bar) | 0.26
| Coolant capacity of the engine (L) | 30
| Cooling fan airflow (m³/min)* | 790
| Fan absorbed power (kW) | 17
| Additional restriction (for reference) - Duct allowance (Pa) | 100
* Air flow figure assumes the presence of the standard radiator provided, taking into consideration the backpressure caused
Fuel system
| Governor | ECU
| Governor steady state speed stability at constant load (ISO 8528-5 Class G3)2 | ≤ +/- 0.5 %
| Max. restriction at fuel inlet (Bar) | 0.15
| Max. pressure at fuel inlet (Bar) | 1
| Max. fuel return restriction (Bar) | 0.2
| Max. fuel inlet temperature (°C) | 70
| Fuel supply flow (L/hr) | 800
| Min. internal diameter of inlet pipe (mm) | 12
| Min. internal diameter of return pipe (mm) | 12
Electrical system
| Electrical system voltage (negative to ground) (Vdc) | 24
| Starter power (kW) | 10
| Battery charger current (A) | 80
| Battery charger absorbed power (kW) | 2.2
| Max. electric resistance of starting circuit (Ω) | 0.008
| Min. sectional area of wire (mm²) | 70
| Min. cold start temperature without auxiliary starting device (°C) 3 | -10
| Min. cold start temperature with auxiliary starting device (°C) 3 | -40
| ¹ | The indicated value is based on the AOT value of 50°C for an engine tested at 100% of the ESP Power, reflecting temperature in an open
condition, without an enclosure or container, without any airflow obstruction in the front of the radiator, without air recirculation, with free
exhaust gas exit and with the engine thermostatic valve in its full open condition, without a closing plate present. The reference air
restriction is equal to 50Pa. For the equivalent ATB (Air-to-Boil) performance in a customer or project basis, please consult Baudouin
Application Engineering.
| ² | This refers only to the frequency response of the engine and should not be confused with the performance class of the Generator Set,
which is subject to additional contributing factors such as alternator selection and control settings.
| ³ | Engines used in emergency standby application or applications that require immediate start under load, they must be equipped with
coolant heaters. Baudouin recommend heaters installation to be executed by providing constant coolant circulation across all the engine
components. Two heaters are required for V-type engines, one per each side.
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
| Model : | 6M31G825/5 | Date : | 17/03/25
| PowerKit Engine Datasheet | Page : | 4/4
Noise
| Diesel engine noise (Acoustic power level) (dB(A)) | 117.6
| Noise - upper side (dB(A)) | 101.4
| Noise - right side (view from flywheel) (dB(A)) | 101.5
| Noise - left side (view from flywheel) (dB(A)) | 101.5
| Noise – front (radiator) side (dB(A)) | 100.9
| Noise – rear (flywheel) side (dB(A)) | 100.6
Notes :
| a) | Noisetestmadeat100%oftheESPpower,at1mt.distance,onengine withoutradiator,withoutcoolingfanandwithout silencer.
| b) | Noise test refers to ISO 6798 norm : “Reciprocating internal combustion engines. Measurement of emitted airborne noise.
Engineering method and surveymethod”.
Fuel consumption
| Rating | gr/kWh | L/hr
| 100% ESP | 196 | 173
| 100% PRP | 193 | 156
| 75% PRP | 186 | 113
| 50% PRP | 190 | 77
| 25% PRP | 207 | 42
Fuel consumption tolerance +/- 5%
Ratings definitions
| Emergency Standby Power (ESP) | Prime Power (PRP)
| Emergency Standby Power is the maximum | Prime Power is the maximum power
| power available for a varying load for the | available for unlimited hours of usage in a
| duration of a main power network failure. The | variable load application. The average load
| average load factor over 24 hours of operation | factor should not exceed 70% of the
| should not exceed 70% of the engine’s ESP | engine’s PRP power rating during any 24
| power rating. Typical operational hours of the | hour period. An overload capability of 10%
| engine is 200 hours per year, with a maximum | is available, however, this is limited to 1
| usage of 500 hours per year. This includes an | hour within every 12 hour period.
annual maximum of 25 hours per year at the
ESP power rating. No overload capability is
allowed. The engine is not to be used for
sustained utility paralleling applications.
| 1) | All ratings are based on operating conditions under ISO 8528-1, ISO 3046, DIN6271. Performance tolerance of ±5%.
| 2) | Test conditions : 100 kPa, 25°C air inlet temperature, relative humidity of 30%, with fuel density 0.84 kg/L. Derating may be required
for conditions outside these; please contact the factory fordetails.
| 3) | Poweroutput curvesare basedon the engine operating withfuel system,waterpumpand lubricating oil pump;notincluded are
battery charging alternator, fan and optionalequipment.
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
