URL: https://baudouin.com/engine_product/4m06/
Accessed: 2026-11-20

4M06 - Baudouin PowerKit Diesel Engines
4M06 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 4M06
4M06 PowerKit Diesel
Engine Data
| Cylinders: 4
| Bore & Stroke (mm): 89x92
| Total Displacement (L): 2.3
| Cylinders Arrangement: In line
| Fuel System: High Pressure Common Rail/ Mechanical
| Governor (Gov.): ECU/ Electronic
| Aspiration (Asp.): Naturally Aspirated, Turbocharged, Turbocharged & air-to-air cooled
Downloads
PowerKit Brochure - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
Share Your Project Details
Ratings
| Model | Gross Engine Output | Typical Generator Output
| PRP | ESP | PRP | PRP | ESP | ESP
| | kWm | kWe | kVA | kWe | kVA
| 50Hz | | | | | |
| 4M06G2D0/S | 18 | 20 | 15 | 18 | 16 | 20
| 4M06GT20/5 | 18 | 20 | 15 | 18 | 16 | 20
| 4M06G4D0/S | 23 | 25 | 18 | 23 | 20 | 25
| 4M06GT25/5 | 23 | 25 | 18 | 23 | 20 | 25
| 4M06G6D0/S | 30 | 33 | 26 | 32 | 28 | 35
| 4M06GT35/5 | 30 | 33 | 26 | 32 | 28 | 35
| 4M06G8D0/S | 36 | 40 | 32 | 40 | 35 | 44
| 4M06G50/5 | 44 | 48 | 36 | 45 | 40 | 50
| 4M06G10D0/S | 48 | 53 | 40 | 50 | 44 | 55
| 60Hz | | | | | |
| 4M06G2D0/S | 23 | 25 | 18 | 23 | 20 | 25
| 4M06G4D0/S | 27 | 30 | 23 | 29 | 25 | 32
| 4M06G6D0/S | 37 | 41 | 30 | 38 | 33 | 42
| 4M06G8D0/S | 43 | 47 | 37 | 47 | 41 | 51
| 4M06G50/6 | 53 | 58 | 45 | 56 | 50 | 63
| 4M06G10D0/S | 58 | 63 | 50 | 63 | 55 | 69
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
