URL: https://baudouin.com/engine_product/6m12/
Accessed: 2026-11-20

6M12 - Baudouin PowerKit Diesel Engines
6M12 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 6M12
6M12 PowerKit diesel
Engine Data
| Cylinders 6
| Bore & Stroke (mm) 108x136
| Total Displacement (L) 7.47
| Cylinders Arrangement In line
| Fuel System High pressure common rail
| Governor (Gov.) ECU
| Aspiration (Asp.) Turbocharged & air-to-air cooled
Downloads
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit Brochure - English
Share Your Project Details
Ratings
| Model | Gross Engine Output | Typical Generator Output
| PRP | ESP | PRP | PRP | ESP | ESP
| | kWm | kWe | kVA | kWe | kVA
| 50Hz | | | | | |
| 6M12G2D3/5 | 168 | 185 | 144 | 180 | 160 | 200
| 6M12G4D3/5 | 196 | 216 | 160 | 200 | 176 | 220
| 6M12G6D3/5 | 218 | 240 | 180 | 225 | 200 | 250
| 6M12G8D3/5 | 240 | 264 | 200 | 250 | 220 | 275
| 60Hz | | | | | |
| 6M12G2D3/6 | 216 | 238 | 180 | 225 | 200 | 250
| 6M12G4D3/6 | 240 | 264 | 200 | 250 | 220 | 275
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
