URL: https://baudouin.com/engine_product/6m16-3/
Accessed: 2026-11-20

6M16 - Baudouin PowerKit Diesel Engines
6M16 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 6M16
6M16 PowerKit Diesel
Engine Data
| Cylinders: 6
| Bore & Stroke (mm): 126x130
| Total Displacement (L): 9.7
| Cylinders Arrangement: In line
| Fuel System: Mechanical
| Governor (Gov.): Electronic
| Aspiration (Asp.): Turbocharges & air-to-air cooled
Downloads
6M16 Spec. Sheet - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit Brochure - English
Share Your Project Details
Ratings
| Model | Gross Engine Output | Typical Generator Output
| PRP | ESP | PRP | PRP | ESP | ESP
| | kWm | kWe | kVA | kWe | kVA
| 50Hz | | | | | |
| 6M16G220/5 | 182 | 200 | 160 | 200 | 176 | 220
| 6M16G4D0/S | 216 | 238 | 184 | 230 | 200 | 250
| 6M16G6D0/S | 240 | 264 | 200 | 250 | 220 | 275
| 6M16G300/5 | 255 | 280 | 220 | 275 | 240 | 300
| 6M16G350/5 | 291 | 320 | 256 | 320 | 280 | 350
| 60Hz | | | | | |
| 6M16G2D0/S | 216 | 238 | 180 | 225 | 200 | 250
| 6M16G4D0/S | 240 | 264 | 200 | 250 | 224 | 280
| 6M16G6D0/S | 262 | 288 | 227 | 284 | 250 | 313
| 6M16G308/6 | 327 | 360 | 280 | 350 | 308 | 385
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
