URL: https://baudouin.com/engine_product/6m21/
Accessed: 2026-11-20

6M21 - Baudouin PowerKit Diesel Engines
6M21 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 6M21
6M21 PowerKit Diesel
Engine Data
| Cylinders: 6
| Bore & Stroke (mm): 127x165
| Total Displacement (L): 12.54
| Cylinders Arrangement: In line
| Fuel System: Mechanical Pump/ High Pressure Common Rail
| Governor (Gov.): Electronic/ ECU
| Aspiration (Asp.): Turbocharged & air-to-air cooled
Downloads
6M21 Spec. Sheet - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit Brochure - English
Share Your Project Details
Ratings
| Model | Gross Engine Output | Typical Generator Output | |
| PRP | ESP | PRP | PRP | ESP | ESP | |
| | kWm | kWe | kVA | kWe | kVA | |
| 50Hz | | | | | | | |
| 6M21G2D0/S | 350 | 385 | 300 | 375 | 320 | 400 | |
| 6M21G440/5 | 368 | 405 | 320 | 400 | 352 | 440 | |
| 6M21G6D0/S | 409 | 450 | 360 | 450 | 400 | 500 | |
| 6M21G8D0/S | 450 | 490 | 400 | 500 | 440 | 550 | |
| 60Hz | | | | | | | |
| 6M21G330/6 | 350 | 385 | 300 | 375 | 330 | 413 | T/A-A | ELEC
| 6M21G2D0/S | 366 | 402 | 312 | 390 | 344 | 430 | T/A-A | ELEC
| 6M21G390/6 | 407 | 448 | 350 | 438 | 390 | 488 | T/A-A | ELEC
| 6M21G400/6 | 418 | 460 | 360 | 455 | 400 | 500 | T/A-A | ECU
| 6M21G8D0/S | 450 | 510 | 400 | 500 | 460 | 575 | T/A-A | ECU
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
