URL: https://baudouin.com/engine_product/6m31/
Accessed: 2026-11-20

6M31 - Baudouin PowerKit Diesel Engines
6M31 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 6M31
6M31 PowerKit diesel
Engine Data
| Cylinders 6
| Bore & Stroke (mm) 149x177
| Total Displacement (L) 18.5
| Cylinders Arrangement 6 In line
| Fuel System High pressure common rail
| Governor (Gov.) ECU
| Aspiration (Asp.) Turbocharged & air-to-air cooled
Downloads
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit Brochure - English
Share Your Project Details
Ratings
| Model | Gross Engine Output | | Typical Generator Output
| PRP | ESP | DCP | PRP | PRP | | ESP | ESP | DCP | DCP
| | kWm | | kWe | kVA | | kWe | kVA | kWe | kVA
| 50Hz | | | | | | | | | |
| 6M31G660/5 | 561 | 610 | | 480 | 600 | | 528 | 660 | |
| 6M31G725/5 | 580 | 640 | | 520 | 650 | | 580 | 725 | |
| 6M31G750/5 | 640 | 680 | | 550 | 688 | | 600 | 750 | |
| 6M31G825/5 | 680 | 740 | | 600 | 750 | | 660 | 825 | |
| 60Hz | | | | | | | | | |
| 6M31G528/6 | 561 | 610 | | 480 | 600 | | 528 | 660 | |
| 6M31G580/6 | 580 | 640 | | 520 | 650 | | 580 | 725 | |
| 6M31G600/6 | 640 | 680 | | 550 | 688 | | 600 | 750 | |
| 6M31G660/6 | 680 | 740 | | 600 | 750 | | 660 | 825 | |
| 6M31G700/6 | 730 | 800 | | 640 | 800 | | 700 | 875 | |
| 6M31G800/6 | 800 | 880 | | 720 | 900 | | 800 | 1000 | |
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
