URL: https://baudouin.com/engine_product/6m33/
Accessed: 2026-11-20

6M33 - Baudouin PowerKit Diesel Engines
6M33 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 6M33
6M33 PowerKit diesel
Engine Data
| Cylinders: 6
| Bore & Stroke (mm): 150x185
| Total Displacement (L): 19.6
| Cylinders Arrangement: In line
| Fuel System: High Pressure Common Rail/ Mechanical
| Governor (Gov.): ECU/ Electronic
| Aspiration (Asp.): Turbocharged & air-to-air cooled
Downloads
6M33 Spec. Sheet - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit DCP Rating card 50-60Hz - English
PowerKit Brochure - English
Share Your Project Details
Ratings
| Model PowerKit | Gross Engine Output | Typical Generator Output
| PRP | ESP | PRP | PRP | ESP | ESP
| kWm | kWm | kWe | kVA | kWe | kVA
| 50Hz | | | | | |
| 6M33G2D0/S | 575 | 633 | 520 | 650 | 572 | 715
| 6M33G750/5 | 610 | 670 | 544 | 680 | 600 | 750
| 6M33G6D0/S | 675 | 725 | 600 | 750 | 660 | 825
| 60Hz | | | | | |
| 6M33G1D0/S | 575 | 633 | 520 | 650 | 572 | 715
| 6M33G600/6 | 610 | 670 | 550 | 688 | 600 | 750
| 6M33G633/6 | 645 | 710 | 575 | 719 | 633 | 791
| 6M33G6D0/S | 670 | 740 | 600 | 750 | 660 | 825
| | | | | | |
| DCP | Data Centre Engine Power | Data Centre Genset Power
| DCP | | DCP | DCP | Speed |
| 50Hz | kWm | | kWe | kVA | RPM |
| 6M33G715/5 | 575 | | 520 | 650 | 1500 |
| 6M33G825/5 | 675 | | 600 | 750 | 1500 |
| 60Hz | | | | | |
| 6M33G580/6 | 575 | | 520 | 650 | 1800 |
| 6M33G660/6 | 670 | | 600 | 750 | 1800 |
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
