URL: https://baudouin.com/engine_product/8m33/
Accessed: 2026-11-20

8M33 - Baudouin PowerKit Diesel Engines
8M33 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 8M33
8M33 PowerKit diesel
Engine Data
| Cylinders: 8
| Total Displacement (L): 26.1
| Cylinders Arrangement: At Vee
| Fuel System: High Pressure Common Rail/ Mechanical
| Governor (Gov.): ECU/ Electronic
| Aspiration (Asp.): TCA
| Cooling System: Radiator
| Emissions: Unregulated
Downloads
8M33 Spec. Sheet - English
PowerKit Brochure - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit DCP Rating card 50-60Hz
Share Your Project Details
Ratings
| Model | Gross Engine Output | Typical Generator Output
| ESP kWm | PRP kWm | ESP kWe | ESP kVA | PRP kWe | PRP kVA
| 50Hz | | | | | |
| 8M33G900/5 | 800 | 730 | 720 | 900 | 640 | 800
| 8M33G1000/5 | 890 | 815 | 800 | 1000 | 720 | 900
| 8M33G1100/5 | 975 | 880 | 880 | 1100 | 800 | 1000
| 8M33G800/6 | 909 | 826 | 800 | 1000 | 720 | 900
| 8M33G900/6 | 1012 | 910 | 900 | 1125 | 800 | 1000
| 60Hz | | | | | |
| 8M33G770/6 | 768 | 845 | 700 | 875 | 770 | 963
| 8M33G800/6 | 826 | 909 | 720 | 900 | 800 | 1000
| 8M33G900/6 | 910 | 1012 | 800 | 1000 | 900 | 1125
| | | | | | |
| DCP | Data Centre Engine Power | Data Centre Genset Power
| DCP | | DCP | DCP | Speed |
| 50Hz | kWm | | kWe | kVA | RPM |
| 8M33G875/5 | 730 | | 640 | 800 | 1500 |
| 8M33G1100/5 | 890 | | 800 | 1000 | 1500 |
| 60Hz | | | | | |
| 8M33G700/6 | 730 | | 640 | 800 | 1800 |
| 8M33G900/6 | 910 | | 800 | 1000 | 1800 |
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
