URL: https://baudouin.com/engine_product/12m33/
Accessed: 2026-11-20

12M33 - Baudouin PowerKit Diesel Engines
12M33 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 12M33
12M33 PowerKit diesel
Engine Data
| Cylinders: 12
| Bore & Stroke (mm): 150x185
| Total Displacement (L): 39.2
| Cylinders Arrangement: At Vee
| Fuel System: High Pressure Common Rail/ Mechanical
| Governor (Gov.): ECU/ Electronic
| Aspiration (Asp.): Turbocharged & air-to-air cooled
Downloads
12M33 Spec. Sheet - English
PowerKit Brochure - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit DCP Rating card 50-60Hz
Share Your Project Details
Ratings
| Model PowerKit | Gross Engine Output | Typical Generator Output
| PRP | ESP | PRP | PRP | ESP | ESP
| kWm | kWm | kWe | kVA | kWe | kVA
| 50Hz | | | | | |
| 12M33G1250/5 | 1007 | 1108 | 920 | 1150 | 1000 | 1250
| 12M33G1265/5 | 1007 | 1108 | 920 | 1150 | 1012 | 1265
| 12M33G1410/5 | 1130 | 1240 | 1024 | 1280 | 1128 | 1410
| 12M33G1500/5 | 1200 | 1320 | 1100 | 1375 | 1200 | 1500
| 12M33G1650/5 | 1350 | 1450 | 1200 | 1500 | 1320 | 1650
| 60Hz | | | | | |
| 12M33G1000/6 | 1007 | 1108 | 900 | 1125 | 1000 | 1250
| 12M33G1100/6 | 1150 | 1265 | 1000 | 1250 | 1100 | 1375
| 12M33G1200/6 | 1200 | 1320 | 1092 | 1365 | 1200 | 1500
| 12M33G1300/6 | 1290 | 1420 | 1176 | 1470 | 1300 | 1625
| | | | | | |
| DCP | Data Centre Engine Power | Data Centre Genset Power
| DCP | | DCP | DCP | Speed |
| 50Hz | kWm | | kWe | kVA | RPM |
| 12M33G1265/5 | 1018 | | 900 | 1125 | 1500 |
| 12M33G1410/5 | 1130 | | 1100 | 1250 | 1500 |
| 12M33G1650/5 | 1350 | | 1200 | 1500 | 1500 |
| 60Hz | | | | | |
| 12M33G1105/6 | 1100 | | 1000 | 1250 | 1800 |
| 12M33G1240/6 | 1235 | | 1100 | 1375 | 1800 |
| 12M33G1320/6 | 1350 | | 1200 | 1500 | 1800 |
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
