URL: https://baudouin.com/engine_product/12m55/
Accessed: 2026-11-20

12M55 - Baudouin PowerKit Diesel Engines
12M55 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 12M55
12M55 PowerKit diesel
Engine Data
| Bore & Stroke (mm): 180x215
| Total Displacement (L): 65.6
| Cylinders: 12
| Cylinders Arrangement: At Vee
| Fuel System: High Pressure Common Rail
| Governor (Gov.): ECU
| Aspiration (Asp.): Turbocharged & air-to-water cooled
Downloads
12M55 Spec. Sheet - English
PowerKit Brochure - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit DCP Rating card 50-60Hz
Share Your Project Details
Ratings
| Model PowerKit | Gross Engine Output | Typical Generator Output
| PRP | ESP | PRP | PRP | ESP | ESP
| kWm | kWm | kWe | kVA | kWe | kVA
| 50Hz | | | | | |
| 12M55G2550/5 | 1985 | 2210 | 1824 | 2280 | 2040 | 2550
| 12M55G2750/5 | 2200 | 2450 | 2000 | 2500 | 2200 | 2750
| 12M55G8D0/5 | - | - | - | - | - | -
| 12M55G3000/5^ | 2420 | 2700 | 2200 | 2750 | 3000 |
| 60Hz | | | | | |
| 12M55G2250/6 | 2200 | 2500 | 2045 | 2557 | 2250 | 2813
| 12M55G2500/6 | 2450 | 2700 | 2250 | 2813 | 2500 | 3125
| | | | | | |
| DCP | Data Centre Engine Power | Data Centre Genset Power
| DCP | | DCP | DCP | Speed |
| 50Hz | kWm | | kWe | kVA | RPM |
| 12M55G2550/5 | 1985 | | 1800 | 2250 | 1500 |
| 12M55G2750/5 | 2200 | | 2000 | 2500 | 1500 |
| 12M55G3000/5 | 2420 | | 2200 | 2750 | 1500 |
| 60Hz | | | | | |
| 12M55G2500/6 | 2450 | | 2250 | 2813 | 1800 |
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
