URL: https://baudouin.com/engine_product/16m33/
Accessed: 2026-11-20

16M33 - Baudouin PowerKit Diesel Engines
16M33 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 16M33
16M33 PowerKit diesel
Engine Data
| Bore & Stroke (mm): 15-x185
| Total Displacement (L): 52.3
| Cylinders: 16
| Cylinders Arrangement: At Vee
| Fuel System: High Pressure Common Rail
| Governor (Gov.): ECU
| Aspiration (Asp.): Turbocharged & air-to-water cooled
Downloads
16M33 Spec. Sheet - English
PowerKit Brochure - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit DCP Rating card 50-60Hz
Share Your Project Details
Ratings
| Model PowerKit | Gross Engine Output | Typical Generator Output
| PRP | ESP | PRP | PRP | ESP | ESP
| kWm | kWm | kWe | kVA | kWe | kVA
| 50Hz | | | | | |
| 16M33G1700/5 | 1680 | 1530 | 1520 | 1990 | 1400 | 1750
| 16M33G1900/5 | 1000 | 1680 | 1650 | 2050 | 1500 | 1875
| 16M33G2000/5 | 1980 | 1800 | 1800 | 2250 | 1650 | 2050
| 16M33G2250/5 | 1580 | 1440 | 1400 | 1750 | 1275 | 1594
| 60Hz | | | | | |
| 16M33G1400/6 | 1440 | 1580 | 1275 | 1594 | 1400 | 1750
| 16M33G1500/6 | 1530 | 1680 | 1365 | 1706 | 1500 | 1875
| 16M33G1650/6 | 1625 | 1785 | 1500 | 1875 | 1650 | 2063
| 16M33G1750/6 | 1750 | 1920 | 1590 | 1988 | 1750 | 2188
| | | | | | |
| DCP | Data Centre Engine Power | Data Centre Genset Power
| DCP | | DCP | DCP | Speed |
| 50Hz | kWm | | kWe | kVA | RPM |
| 16M33G1900/5 | 1530 | | 1400 | 1750 | 1500 |
| 16M33G2000/5 | 1680 | | 1500 | 1875 | 1500 |
| 16M33G2250/5 | 1800 | | 1600 | 2000 | 1500 |
| 60Hz | | | | | |
| 16M33G1500/6 | 1530 | | 1400 | 1750 | 1800 |
| 16M33G1750/6 | 1750 | | 1600 | 2000 | 1800 |
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
