URL: https://baudouin.com/engine_product/16m55/
Accessed: 2026-11-20

16M55 - Baudouin PowerKit Diesel Engines
16M55 - Baudouin PowerKit Diesel Engines
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Login
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
Marine
Marine applications
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Shipyard Operations
PowerGen
Powergen applications
Powergen Solutions
PowerKit Engines
DC Gensets
Data Centres
Critical Power Solutions
Off-Highway
Applications
Off-Highway Engine Solutions
Stationary Engines
Mobile Engines
Green
New Energy Solutions
A COMPLETE HYBRID SYSTEM SUPPLIER
Baudouin SCR Solutions
Hydrotreated Vegetable Oil (HVO Diesel)
Stage V Engines
Our Network
Our Network
Parts & Services
Training Academy
Join our network
Case Studies
About Us
Our history
Our company
Careers
Professional Careers
Student Opportunities
Contact
News
Blog & News
Upcoming events
Workboat 2026
Data Centre World Paris 2026
Downloads
Home > PowerKit Diesel > 16M55
16M55 PowerKit diesel
Engine Data
| Cylinders: 16
| Bore & Stroke (mm): 180x215
| Total Displacement (L): 87.5
| Cylinders Arrangement: At Vee
| Fuel System: High Pressure Common Rail
| Governor (Gov.): ECU
| Aspiration (Asp.): Turbocharged & air-to-water cooled
Downloads
16M55 Spec. Sheet - English
PowerKit Brochure - English
PowerKit 50Hz Rating Card - English
PowerKit 60Hz Rating Card - English
PowerKit DCP Rating card 50-60Hz
Share Your Project Details
Ratings
| Model PowerKit | Gross Engine Output | Typical Generator Output
| PRP | ESP | PRP | PRP | ESP | ESP
| kWm | kWm | kWe | kVA | kWe | kVA
| 50Hz | | | | | |
| 16M55G3000/5 | 2500 | 2750 | 2250 | 2813 | 2500 | 3125
| 16M55G3300/5 | 2646 | 2900 | 2400 | 3000 | 2650 | 3313
| 16M55G3750/5 | 2900 | 3300 | 2600 | 3250 | 3000 | 3750
| 16M55G4000/5^ | 3300 | 3600 | 3000 | 3750 | 3300 | 4125
| 60Hz | | | | | |
| 16M55G2640/6 | 2710 | 2960 | 2400 | 3000 | 2640 | 3300
| 16M55G2800/6 | 2870 | 3150 | 2560 | 3200 | 2800 | 3500
| 16M55G3000/6 | 2930 | 3350 | 2640 | 3300 | 3000 | 3750
| 16M55G3300/6 | 3300 | 3600 | 3000 | 3750 | 3300 | 4125
| | | | | | |
| DCP | Data Centre Engine Power | Data Centre Genset Power
| DCP | | DCP | DCP | Speed |
| 50Hz | kWm | | kWe | kVA | RPM |
| 16M55G3300/5 | 2646 | | 2400 | 3000 | 1500 |
| 16M55G3750/5 | 2900 | | 2600 | 3250 | 1500 |
| 16M55G4000/5 | 3300 | | 3000 | 3750 | 1500 |
| 60Hz | | | | | |
| 16M55G2640/6 | 2710 | | 2400 | 3000 | 1800 |
| 16M55G3000/6 | 2930 | | 2640 | 3300 | 1800 |
| 16M55G3300/6 | 3300 | | 3000 | 3750 | 1800 |
Contact
Société Internationale des Moteurs Baudouin
Technoparc du Brégadan
13260 Cassis, France
+33 488 688 500
> Contact us
Further Information
Our Network
Our company
Careers
Login
Downloads
Privacy Policy
Marine Products
Marine Propulsion Engines
Marine Gensets
Marine Auxiliary Engines
Search
Powergen Products
PowerKit Diesel
PowerKit Lean Burn Gas
PSI Rich Burn Gas
Off-Highway Stationary Engines
Off-Highway Mobile Engines
Baudouin on Facebook
Baudouin LinkedIn account
Baudouin Youtube channel
© Société Internationale des Moteurs Baudouin 2023
Search for:
