URL: https://bauer-generator.de/notstromgenerator-gfs-90/
Accessed: 2026-11-13

Bauer GFS-90 ATS, 90 kW/112,5 kVA Notstromgenerator / Notstromaggregat - Bauer Generator
Harhausen 2b, 51688 Wipperfürth
+49 (0) 2267 / 87 15 11 5
info@bauer-generatoren.de
Händlerbereich
|
Mein Konto
0
No products in the cart.
Home
Produkte
Notstromgeneratoren
Ersatzteile und Zubehör
Wartungssätze
Produktkonzept
Vertriebspartner
Anfrage Vertrieb & Handel
Händlerbereich
Service
Serviceanfrage
Ersatzteilanfrage
Wartungs- & Installationsanfrage
News
Ratgeber
Kontakt
Jetzt anfragen
Jetzt anfragen
Home
Produkte
Notstromgeneratoren
Ersatzteile und Zubehör
Wartungssätze
Produktkonzept
Vertriebspartner
Anfrage Vertrieb & Handel
Händlerbereich
Service
Serviceanfrage
Ersatzteilanfrage
Wartungs- & Installationsanfrage
News
Ratgeber
Kontakt
Jetzt anfragen
Home
Produkte
Notstromgeneratoren
Ersatzteile und Zubehör
Wartungssätze
Produktkonzept
Vertriebspartner
Anfrage Vertrieb & Handel
Händlerbereich
Service
Serviceanfrage
Ersatzteilanfrage
Wartungs- & Installationsanfrage
News
Ratgeber
Kontakt
Jetzt anfragen
Bauer GFS-90 ATS, 90 kW/112,5 kVA Notstromgenerator / Notstromaggregat
23.320,00&euro;
inkl. 19 % MwSt.
Der Bauer GFS-90 ATS bietet eine Dauerleistung 90 kW / 112,5 kVA. Es ist 2.950 Millimeter lang, 1.100 Millimeter breit und 1.280 Millimeter hoch. Damit ist es f&uuml;r seine Leistungsklasse extrem kompakt. Mit 1.530 kg Nettogewicht ist es vergleichsweise leicht.
Wie alle Bauer Notstromgeneratoren ist der GFS-90 ATS einfach zu transportieren, zu installieren, zu bedienen und zu warten.
Zum shop
Jetzt anfragen
Beschreibung
Technische Daten
Beschreibung
Station&auml;res Notstromaggregat zur Hauseinspeisung, Langsaml&auml;ufer Wassergek&uuml;hlt
Hauptmerkmale:
Kraftstoff Diesel
Max. Leistung [kW/kVA/PS] 99 / 124 / 134,60
Dauerleistung [kW/kVA/PS] 90 / 112,5 / 122,37
Nennspannung [V] 230 / 400
Frequenz [Hz] 50
Drehzahl [U/min] 1500
Leistungsfaktor [cos &phi;] 0,8
Technische Daten
Geh&auml;use Abmessungen und Gewicht:
Ma&szlig;e L x B x H [mm] ca. 2950 x1100 x 1280
Gewicht trocken ca. [Kg] 1530
Tankinhalt [L] 135
Geh&auml;use abschlie&szlig;bar Ja
Transportvorrichtung Staplertaschen [Au&szlig;enabstand 1,00m] / Kran &Ouml;sen
Geh&auml;usefarbt&ouml;ne RAL 7012 / RAL 3000
Autonomie:
Laufzeit [ca. Stunden] 8-10 pro Tankf&uuml;llung
Betriebsger&auml;usch:
Schalldruckpegel LPA [7m] [db(A)] 75
Motor:
Marke Ricardo
Modell ZH6105AZLD/110KW
Kraftstoffart Diesel
Abgasstufe Non Emission Certified
Anzahl Zylinder 6
Hubraum [L] 6,75
Kompressionsrate 16:1
Bohrung x Hub [mm x mm] 105 x 130
CO² Emissionen k.a. (Stage III)
CO² Testverfahren k.a. (Stage III)
Zyklus Viertakt
Drehzahlregler Mechanisch
Drehzahl [U/min] 1500
Anlasser Elektrisch mit Batterie
Bordspannung [V] 12V / 24V
Batteriespannung [Ah] 230 / 400
K&uuml;hlsystem Wasserk&uuml;hlung
Thermostat (°C) 71-85
Maximale Wassertemperatur 98
Abgasanlage Schallged&auml;mmt
Wartungsintervall 1 x pro Jahr oder alle 250 Betriebsstunden (je nachdem was zuerst eintritt)
Filter- & &Ouml;lwechsel 1 x pro Jahr oder alle 250 Betriebsstunden (je nachdem was zuerst eintritt)
Datenblatt downloaden
&Auml;hnliche Produkte
Bauer GFS-80 ATS, 80 kW/100 kVA Notstromgenerator / Notstromaggregat
&rarr;
Bauer GFS-12 ATS, 12 kW/15 kVA Notstromgenerator / Notstromaggregat
&rarr;
Bauer GFS-50 ATS, 50 kW/62,5 kVA Notstromgenerator / Notstromaggregat
&rarr;
Bauer GFS-24 OPEN, Notstromgenerator / Notstromaggregat
&rarr;
Impressum
Datenschutz
AGB
Die hier gezeigten Bilder und Abbildungen sind urheberrechtlich geschützt. Unerlaubtes Kopieren, Vervielfältigen und Veröffentlichen verpflichtet zur Unterlassung, zum Schadensersatz und stellt gem. § 106 UrhG eine Straftat dar
Glossar
Kontakt
Cookie-Richtlinie (EU)
Cookie-Zustimmung verwalten
Wir verwenden Technologien wie Cookies, um Geräteinformationen zu speichern und/oder darauf zuzugreifen. Wir tun dies, um das Browsing-Erlebnis zu verbessern und um (nicht) personalisierte Werbung anzuzeigen. Wenn du nicht zustimmst oder die Zustimmung widerrufst, kann dies bestimmte Merkmale und Funktionen beeinträchtigen.
Funktional
Funktional
Immer aktiv
Die technische Speicherung oder der Zugang ist unbedingt erforderlich für den rechtmäßigen Zweck, die Nutzung eines bestimmten Dienstes zu ermöglichen, der vom Teilnehmer oder Nutzer ausdrücklich gewünscht wird, oder für den alleinigen Zweck, die Übertragung einer Nachricht über ein elektronisches Kommunikationsnetz durchzuführen.
Vorlieben
Vorlieben
Die technische Speicherung oder der Zugriff ist für den rechtmäßigen Zweck der Speicherung von Präferenzen erforderlich, die nicht vom Abonnenten oder Benutzer angefordert wurden.
Statistiken
Statistiken
Die technische Speicherung oder der Zugriff, der ausschließlich zu statistischen Zwecken erfolgt.
Die technische Speicherung oder der Zugriff, der ausschließlich zu anonymen statistischen Zwecken verwendet wird. Ohne eine Vorladung, die freiwillige Zustimmung deines Internetdienstanbieters oder zusätzliche Aufzeichnungen von Dritten können die zu diesem Zweck gespeicherten oder abgerufenen Informationen allein in der Regel nicht dazu verwendet werden, dich zu identifizieren.
Marketing
Marketing
Die technische Speicherung oder der Zugriff ist erforderlich, um Nutzerprofile zu erstellen, um Werbung zu versenden oder um den Nutzer auf einer Website oder über mehrere Websites hinweg zu ähnlichen Marketingzwecken zu verfolgen.
Optionen verwalten
Dienste verwalten
Verwalten von {vendor_count}-Lieferanten
Lese mehr über diese Zwecke
Akzeptieren
Ablehnen
Einstellungen ansehen
Einstellungen speichern
Einstellungen ansehen
{title}
{title}
{title}
Zustimmung verwalten
