URL: http://www.bdadl.cn/?products_47/89.html
Accessed: 2026-11-13

1500KW-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50 | 177 | ≤209 | 5700*2200*2700 | 13000
| BDA-Y1500 | 1500/1875 | 玉柴机器股份 | YC12VC2270-D31(国三) | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 12000
| BDA-Y1600 | 1600/2000 | 玉柴机器股份 | YC12VC2510-D31(国三) | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13000
| BDA-Y1800 | 1800/2250 | 玉柴机器股份 | YC12VC2700-D31(国三) | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 15000
| BDA-W1500 | 1500/1875 | 潍柴博杜安 | 16M33D1580E310(国三) | 16 | 52.3 | 190 | ≤195 | 5200*2250*2700 | 10000
| BDA-W1600 | 1600/2000 | 潍柴博杜安 | 16M33D1680E310(国三) | 16 | 52.3 | 190 | ≤195 | 5200*2250*2700 | 11000
| BDA-W1700 | 1700/2125 | 潍柴博杜安 | 12M55D1870E310(国三) | 12 | 65.65 | 280 | ≤195 | 6500*2350*2800 | 12000
| BDA-W1800 | 1800/2250 | 潍柴博杜安 | 12M55D2020E310(国三) | 12 | 65.65 | 280 | ≤195 | 6500*2350*2800 | 15000
| BDA-P1500 | 1500/1875 | 珀金斯 | 4016TAG1A | 16 | 61.12 | 213 | ≤200 | 5900*2250*3260 | 12000
| BDA-P1600 | 1600/2000 | 珀金斯 | 4016TAG2A | 16 | 61.12 | 213 | ≤208 | 5900*2250*3260 | 12000
| BDA-P1800 | 1800/2250 | 珀金斯 | 4016-61TRG3 | 16 | 61.12 | 213 | ≤208 | 6400*2800*3500 | 13000
| BDA-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110
| BDA-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340
| BDA-LZ1600 | 1500/1600 | 上海菱重 | S16R-PTA2-C | 16 | 65.4 | 204 | ≤418 | 5382×2486×2931 | 12000
| BDA-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 1440
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
