URL: http://www.bdadl.cn/?products_54/78.html
Accessed: 2026-11-13

400KW-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3500
| BDA-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3600
| BDA-C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6 | 19 | 50 | ≤206 | 3400*1250*2000 | 3600
| BDA-C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45 | ≤205 | 3500*1200*1760 | 3500
| BDA-Y400 | 400/500 | 玉柴机器股份 | YC6T600L-D22 | 6 | 16.35 | 52 | ≤205 | 3900*1100*1900 | 3800
| BDA-Y420 | 420/525 | 玉柴机器股份 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤205 | 3950*1100*2000 | 4000
| BDA-Y420 | 420/525 | 玉柴机器股份 | YC6T660-D31(国三) | 6 | 16.35 | 52 | ≤195 | 3950*1100*2000 | 4100
| BDA-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 48 | ≤202 | 2900*1100*1600 | 2450
| BDA-V430 | 430/537.5 | 沃尔沃遍达 | TAD1651GE(欧三) | 6 | 16.12 | 48 | ≤192 | 3200*1100*1200 | 3200
| BDA-W400 | 400/500 | 潍柴动力 | WP13D440E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200
| BDA-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤210 | 3200*950*1970 | 3200
| BDA-S400 | 400/500 | 上柴股份 | SC25G610D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 3800
| BDA-S400 | 400/500 | 上柴股份 | 6ETAA12.8-G31(国三) | 6 | 12.8 | 33 | ≤193 | 3000*1200*1800 | 3300
| BDA-S400 | 400/500 | 上柴正新 | 12V135BZLD | 12 | 25.8 | 55 | ≤225 | 3600*1500*2000 | 3500
| BDA-S400 | 400/500 | 上柴正新 | SC25G610D2 | 12 | 25.8 | 55 | ≤205 | 3600*1500*2000 | 4000
| BDA-Q400 | 400/500 | 上海乾能 | QN13H516 | 6 | 13 | 33 | ≤225 | 3000*1000*1600 | 2500
| BDA-P400 | 400/500 | 珀金斯 | 2506C-E15TAG2 | 6 | 15 | 62 | ≤206 | 3400*1270*1970 | 4000
| BDA-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100
| BDA-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
