URL: http://www.bdadl.cn/?products_37/69.html
Accessed: 2026-11-13

80KW-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
| | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950
| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950
| BDA-Y80 | 80/100 | 玉柴机器股份 | YC6B135Z-D20 | 6 | 6.87 | 17 | ≤206 | 2300*800*1350 | 1200
| BDA-Y80 | 80/100 | 玉柴动力 | YCD4Y22D-110 | 4 | 4.75 | 13 | ≤218 | 2300*800*1350 | 1100
| BDA-Y80 | 80/100 | 玉柴机器股份 | YC4D140-D30(国三) | 4 | 4.214 | 13 | ≤195 | 2200*1000*1400 | 1100
| BDA-S80 | 80/100 | 上柴股份 | 4HTAA4.3-G34(国三) | 4 | 4.3 | 12 | ≤192 | 1900*900*1200 | 1100
| BDA-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤218 | 2100*800*1400 | 1050
| BDA-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1400 | 1150
| BDA-V80 | 80/100 | 沃尔沃遍达 | TAD551GE(欧三) | 4 | 4.76 | 13 | ≤195 | 2200*760*1400 | 1150
| BDA-P80 | 80/100 | 珀金斯 | 1104C-44TAG2 | 4 | 4.4 | 8 | ≤211 | 2150*900*1550 | 1200
| BDA-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤218 | 2100*800*1400 | 1200
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
