URL: http://www.bdadl.cn/?products_27/61.html
Accessed: 2026-11-13

上柴系列-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
上柴系列
上柴动力，始建于1947年，现隶属于上汽集团，是一家从事发动机、零部件以及发电机组研发、制造的国家大型高新技术企业，拥有国家级技术中心和博士后工作站、国际一流的自动化生产线和乘用车标准的质量管理体系。公司在近70年的发展历程中，上柴柴油发电机组产品遍布世界各地，目前拥有R、H、D、C、E、G、W等七大系列柴油、天然气发动机，功率覆盖50~1600kW。
在线询盘 服务热线
18721890998
产品介绍
一、上柴柴油发电机组简介
上柴动力，始建于1947年，现隶属于上汽集团，是一家从事发动机、零部件以及发电机组研发、制造的国家大型高新技术企业，拥有国家级技术中心和博士后工作站、国际一流的自动化生产线和乘用车标准的质量管理体系。公司在近70年的发展历程中，上柴柴油发电机组产品遍布世界各地，目前拥有R、H、D、C、E、G、W等七大系列柴油、天然气发动机，功率覆盖50~1600kW。
二、上柴柴油发电机组特点
我公司生产生产的S系列上柴股份柴油发电机组具有工作可靠、外形美观、结构紧凑、经济性能好，并且具有调压精度高、动态性能好、使用寿命长等特点，长期以来一直深受客户青睐。机组配置全套免维护蓄电池启动系统，用户只需注入机油和冷却液、接通负极开关后就可启动机组，输出电力，提高了使用的便捷性。
三、上柴柴油发电机组技术参数
1、排放标准：国II
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-S50 | 50/55 | 上柴动力 | SC4H95D2 | 4 | 4.3 | 15 | ≤215 | 2100*700*1600 | 1000
| BDA-S80 | 80/90 | 上柴动力 | SC4H140D2 | 4 | 4.3 | 15 | ≤215 | 2100*700*1450 | 1050
| BDA-S100 | 100/110 | 上柴动力 | SC4H180D2 | 4 | 4.3 | 15 | ≤205 | 2100*930*1190 | 1080
| BDA-S120 | 120/132 | 上柴动力 | SC7H205D2 | 6 | 6.5 | 20 | ≤205 | 2450*760*1600 | 1450
| BDA-S150 | 150/165 | 上柴动力 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2500*1000*1500 | 1330
| BDA-S160 | 160/180 | 上柴动力 | SC8D280D2 | 6 | 8.8 | 20 | ≤205 | 2450*980*1500 | 1520
| BDA-S180 | 180/200 | 上柴动力 | SC9D310D2 | 6 | 8.8 | 20 | ≤205 | 2520*980*1500 | 1540
| BDA-S200 | 200/220 | 上柴动力 | SC9D340D2 | 6 | 8.8 | 33 | ≤205 | 2700*980*1500 | 1750
| BDA-S220 | 220/250 | 上柴动力 | SC10E380D2 | 6 | 8.8 | 27 | ≤210 | 3100*1000*1700 | 2150
| BDA-S250 | 250/280 | 上柴动力 | SC12E420D2 | 6 | 11.8 | 33 | ≤210 | 3200*1150*1750 | 3000
| BDA-S280 | 280/300 | 上柴动力 | SC12E460D2 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900
| BDA-S300 | 300/330 | 上柴动力 | SC15G500D2 | 6 | 14.2 | 37 | ≤210 | 3180*1230*1680 | 2970
| BDA-S360 | 360/400 | 上柴动力 | SC25G610D2 | 12 | 25.8 | 37 | ≤210 | 3500*1400*2000 | 4300
| BDA-S400 | 400/450 | 上柴动力 | SC25G690D2 | 12 | 25.8 | 55 | ≤210 | 3530*1400*1990 | 4300
| BDA-S450 | 450/500 | 上柴动力 | SC27G755D2 | 12 | 26.6 | 55 | ≤210 | 3550*1400*1990 | 4450
| BDA-S500 | 500/550 | 上柴动力 | SC27G830D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450
| BDA-S550 | 550/600 | 上柴动力 | SC27G900D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450
| BDA-S600 | 600/660 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 65 | ≤210 | 4360*1570*2135 | 7070
| BDA-S700 | 700/780 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4460*1770*2380 | 8000
| BDA-S800 | 800/900 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4500*1800*2380 | 8800
2、排放标准：国III
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-S50 | 50/55 | 上柴动力 | 4HTAA4.3-G31 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 940
| BDA-S60 | 60/70 | 上柴动力 | 4HTAA4.3-G32 | 4 | 4.3 | 13 | ≤192 | 2100*960*1450 | 1150
| BDA-S80 | 80/90 | 上柴动力 | 4HTAA4.3-G34 | 4 | 4.6 | 13 | ≤192 | 2100*960*1450 | 1150
| BDA-S110 | 110/120 | 上柴动力 | 4HTAA4.3-G36 | 4 | 4.3 | 13 | ≤192 | 2500*760*1600 | 1250
| BDA-S120 | 120/132 | 上柴动力 | 6HTAA6.5-G32 | 6 | 4.3 | 13 | ≤192 | 2300*830*1300 | 1700
| BDA-S135 | 135/150 | 上柴动力 | 6HTAA6.5-G35 | 6 | 6.5 | 20 | ≤192 | 2400*970*1500 | 2100
| BDA-S150 | 150/165 | 上柴动力 | 6HTAA6.5-G33 | 6 | 4.3 | 20 | ≤192 | 2500*970*1500 | 2300
| BDA-S160 | 160/180 | 上柴动力 | 6DTAA8.9-G31 | 6 | 8.8 | 20 | ≤192 | 2500*980*1500 | 1520
| BDA-S180 | 180/200 | 上柴动力 | 6DTAA8.9-G32 | 6 | 8.8 | 20 | ≤192 | 2700*1040*1500 | 1750
| BDA-S200 | 200/220 | 上柴动力 | 6DTAA8.9-G33 | 6 | 8.8 | 27 | ≤192 | 2700*1040*1500 | 1750
| BDA-S220 | 220/250 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.8 | 27 | ≤192 | 3150*1230*1650 | 2850
| BDA-S250 | 250/280 | 上柴动力 | 6ETAA11.8-G32 | 6 | 11.8 | 27 | ≤192 | 3150*1230*1650 | 2850
| BDA-S280 | 280/300 | 上柴动力 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1230*1600 | 2900
| BDA-S300 | 300/330 | 上柴动力 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3180*1230*1670 | 2970
| BDA-S320 | 320/360 | 上柴动力 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 4000*1200*2100 | 3700
| BDA-S400 | 400/450 | 上柴动力 | 6KTAA25-G36 | 6 | 25.2 | 33 | ≤192 | 3200*1150*1880 | 3300
| BDA-S450 | 450/500 | 上柴动力 | 12GTAA27-G33 | 12 | 26.6 | 55 | ≤192 | 3500*1400*1780 | 3400
| BDA-S450 | 450/500 | 上柴动力 | 6KTAA25-G310 | 6 | 25.2 | 55 | ≤192 | 3500*1400*1780 | 3400
| BDA-S450 | 450/500 | 上柴动力 | 6KTAA25-G35 | 6 | 25.2 | 65 | ≤192 | 3500*1400*1780 | 4000
| BDA-S500 | 500/550 | 上柴动力 | 12GTAA27-G32 | 12 | 26.6 | 55 | ≤192 | 3500*1400*1800 | 4000
| BDA-S500 | 500/550 | 上柴动力 | 6KTAA25-G35 | 6 | 26.6 | 55 | ≤192 | 3500*1400*1800 | 4000
| BDA-S500 | 500/550 | 上柴动力 | 6KTAA25-G34 | 6 | 25.2 | 65 | ≤192 | 3500*1400*1800 | 4000
| BDA-S560 | 560/600 | 上柴动力 | 6KTAA25-G33 | 6 | 25.2 | 55 | ≤192 | 3600*1400*1800 | 4150
| BDA-S560 | 560/600 | 上柴动力 | 6KTAA25-G38 | 6 | 25.2 | 55 | ≤192 | 3600*1400*1800 | 4150
| BDA-S560 | 560/620 | 上柴动力 | 12GTAA27-G31 | 12 | 26.6 | 65 | ≤192 | 3600*1400*1800 | 4150
| BDA-S650 | 650/720 | 上柴动力 | 6KTAA25-G311 | 6 | 25.2 | 55 | ≤192 | 4000*1200*2100 | 5500
| BDA-S720 | 720/800 | 上柴动力 | 6WTAA35-G32 | 6 | 35.1 | 55 | ≤192 | 4500*1800*2100 | 6100
| BDA-S800 | 800/880 | 上柴动力 | 6WTAA35-G31 | 6 | 35.1 | 55 | ≤192 | 4900*2100*2500 | 8000
| BDA-S900 | 900/1000 | 上柴动力 | 6WTAA35-G310 | 6 | 35.1 | 55 | ≤192 | 5000*2000*2200 | 9600
| BDA-S1000 | 1000/1100 | 上柴动力 | 6WTAA35-G311 | 6 | 35.1 | 75 | ≤192 | 5300*2200*2600 | 10000
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
