URL: http://www.bdadl.cn/?products_28/59.html
Accessed: 2026-11-13

潍柴系列-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
潍柴系列
潍柴创建于1946年，是目前中国综合实力较强的汽车及装备制造集团之一。旗下品牌包含道依茨，斯太尔，博杜安系列产品。其中博杜安引进法国技术，历时三年研发，推出市场，在高原地区使用反应优越，提供功率为330-1200kW的船舶动力、工业动力和工程机械等多个领域动力产品。发动机性能不亚于欧美进口发动机。
在线询盘 服务热线
18721890998
产品介绍
一、 潍柴 柴油发电机组简介
潍柴创建于1946年，是目前中国综合实力较强的汽车及装备制造集团之一。 旗下品牌包含道依茨，斯太尔，博杜安系列产品。其中 博杜安 引进法国技术，历时三年研发，推出市场，在高原地区使用反应优越，提供功率为330-1200kW的船舶动力、工业动力和工程机械等多个领域动力产品。发动机性能不亚于欧美进口发动机。
二、 潍柴 柴油发电机组特点
我公司生产的W系列潍柴柴油发电机组以维护方便、性能指标优良、油耗低、三高环境适应性强，经久耐用（大修期32000h）等优势在发电机组领域得到广大客户的尊重和信赖。
三、潍柴柴油发电机组技术参数
1、排放标准：国II
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-W30 | 30/33 | 潍柴动力 | WP2.3D40E200 | 4 | 2.3 | 7.25 | ≤215 | 1750*650*1200 | 690
| BDA-W40 | 40/44 | 潍柴动力 | WP2.3D48E200 | 4 | 3.12 | 7.25 | ≤231 | 2100*900*1500 | 980
| BDA-W50 | 50/55 | 潍柴动力 | WP4.1D66E200 | 4 | 4.8 | 7.25 | ≤218 | 1900*700*1250 | 800
| BDA-W64 | 64/70 | 潍柴动力 | WP4.1D80E200 | 6 | 4.8 | 10 | ≤215 | 2300*700*1200 | 1150
| BDA-W100 | 100/120 | 潍柴动力 | WP6D132E200 | 6 | 4.5 | 18 | ≤210 | 2410*930*1540 | 1020
| BDA-W120 | 120/130 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤210 | 2500*930*1540 | 1200
| BDA-W160 | 160/180 | 潍柴动力 | WP10D200E200 | 6 | 9.7 | 18 | ≤210 | 2850*1160*1800 | 1882
| BDA-W200 | 200/220 | 潍柴动力 | WP10D264E200 | 6 | 9.7 | 22 | ≤210 | 2800*1160*1800 | 2072
| BDA-W250 | 250/300 | 潍柴动力 | WP12D353E200 | 6 | 11.5 | 22 | ≤210 | 2980*1240*1590 | 2800
| BDA-W300 | 300/330 | 潍柴动力 | WP10D320E200 | 6 | 12.5 | 22 | ≤210 | 2900*1200*1720 | 2900
| BDA-W350 | 350/400 | 潍柴动力 | WP13D385E200 | 6 | 12.5 | 33 | ≤210 | 3200*1150*1900 | 3200
| BDA-W400 | 400/450 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤215 | 3200*1150*1600 | 3200
| BDA-W450 | 450/500 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 50 | ≤215 | 3500*1400*1700 | 3400
| BDA-W500 | 500/550 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3500*1400*1780 | 4000
| BDA-W640 | 640/700 | 潍柴博杜安 | 8M33D800E200 | 8 | 26.1 | 50 | ≤215 | 4600*1800*2300 | 6000
| BDA-W720 | 720/800 | 潍柴博杜安 | 12M26D902E200 | 8 | 31.8 | 113 | ≤210 | 4500*1800*2100 | 6100
| BDA-W800 | 800/880 | 潍柴博杜安 | 12M26D968E200 | 8 | 31.8 | 113 | ≤210 | 4900*2100*2500 | 8000
| BDA-W900 | 900/1000 | 潍柴博杜安 | 12M33D1108E200 | 8 | 39.2 | 113 | ≤210 | 5000*2000*2100 | 9600
| BDA-W1000 | 1000/1100 | 潍柴博杜安 | 12M33D1210E200 | 10 | 39.2 | 146 | ≤210 | 5300*2200*2600 | 10000
| BDA-W1100 | 1100/1200 | 潍柴博杜安 | 12M33D1320E200 | 10 | 39.2 | 146 | ≤210 | 5400*2000*2500 | 13000
| BDA-W1200 | 1200/1300 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 5500*2100*2600 | 14000
2、排放标准：国 III
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-W30 | 30/33 | 潍柴动力 | WP3.2D44E310 | 4 | 3.1 | 7.25 | ≤195 | 1700*750*1000 | 900
| BDA-W50 | 50/55 | 潍柴动力 | WP4.1D66E310 | 6 | 4.8 | 10 | ≤195 | 2200*750*1600 | 1050
| BDA-W100 | 100/120 | 潍柴动力 | WP4.6ND138E310 | 6 | 6.5 | 18 | ≤195 | 2300*800*1300 | 1500
| BDA-W150 | 150/180 | 潍柴动力 | WP7D185E310 | 6 | 7.47 | 20 | ≤195 | 2400*970*1500 | 2100
| BDA-W180 | 180/200 | 潍柴动力 | WP7D240E310 | 6 | 7.47 | 20 | ≤195 | 2500*100*1500 | 1800
| BDA-W200 | 200/220 | 潍柴动力 | WP7D264E310 | 6 | 7.47 | 20 | ≤195 | 3100*1050*1650 | 2750
| BDA-W250 | 250/280 | 潍柴动力 | WP10D320E350 | 6 | 9.7 | 22 | ≤195 | 3200*1150*1720 | 3000
| BDA-W300 | 300/320 | 潍柴动力 | WP13D385E310 | 6 | 12.5 | 22 | ≤195 | 3100*1150*1600 | 2650
| BDA-W350 | 350/400 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤195 | 3300*1250*1750 | 3500
| BDA-W400 | 400/440 | 潍柴动力 | WP13D490E310 | 6 | 12.5 | 33 | ≤195 | 3200*1150*1900 | 3300
| BDA-W450 | 450/500 | 潍柴博杜安 | 6M33D506E310 | 6 | 12.5 | 50 | ≤195 | 3200*1150*1900 | 3300
| BDA-W500 | 500/550 | 潍柴博杜安 | 6M33D572E310 | 6 | 19.6 | 50 | ≤195 | 3200*1150*1900 | 3400
| BDA-W640 | 640/700 | 潍柴博杜安 | 8M33D800E310 | 6 | 26.1 | 50 | ≤195 | 4600*1750*2300 | 6000
| BDA-W720 | 720/800 | 潍柴博杜安 | 8M33D895E310 | 6 | 26.1 | 146 | ≤195 | 4500*1800*2100 | 6100
| BDA-W750 | 750/820 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000
| BDA-W800 | 800/880 | 潍柴博杜安 | 8M33D975E310 | 6 | 26.1 | 146 | ≤195 | 4900*2100*2500 | 8000
| BDA-W900 | 900/1000 | 潍柴博杜安 | 12M33D1108E310 | 10 | 39.2 | 146 | ≤195 | 5000*2000*2200 | 9600
| BDA-W1000 | 1000/1100 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 5000*2000*2200 | 9600
| BDA-W1100 | 1100/1200 | 潍柴博杜安 | 12M33D1320E310 | 12 | 39.2 | 146 | ≤195 | 5100*1980*2800 | 9900
| BDA-W1200 | 1200/1320 | 潍柴博杜安 | 12M33D1500E310 | 12 | 52.3 | 180 | ≤195 | 5400*2200*2600 | 11000
| BDA-W1400 | 1400/1520 | 潍柴博杜安 | 16M33D1680E310 | 12 | 52.3 | 180 | ≤195 | 5400*2200*2240 | 10800
| BDA-W1500 | 1500/1650 | 潍柴博杜安 | 16M33D1800E310 | 12 | 52.3 | 180 | ≤195 | 5800*2200*2300 | 11500
| BDA-W1600 | 1600/1800 | 潍柴博杜安 | 16M33D1980E310 | 12 | 52.3 | 180 | ≤195 | 5800*2800*3100 | 14000
| BDA-W1800 | 1800/2000 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000
| BDA-W2000 | 2000/2200 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000
| BDA-W2200 | 2200/2400 | 潍柴博杜安 | 12M55D2700E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000
| BDA-W2400 | 2400/2650 | 潍柴博杜安 | 16M55D2900E310 | 12 | 87.5 | 280 | ≤195 | 6500*2600*2300 | 12500
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
