URL: http://www.bdadl.cn/?products_33/67.html
Accessed: 2026-11-13

菱重系列-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
菱重系列
一、三菱/菱重柴油发电机组简介日本三菱重工业株式会社，创立于1917年，是一家拥有130多年历史的世界知名企业，现已成为集机械、动力设备、造船、汽车、航空航天等多种产品于一身的大型综合性工业企业。三菱重工不断地开发和创造容量由0.5马力到56400马力的各种形式的柴油发动机，以满足客户的一般用途和专门用途。三菱重工
在线询盘 服务热线
18721890998
产品介绍
一、三菱/菱重柴油发电机组简介
日本三菱重工业株式会社 ，创立于1917年， 是一家拥有130多年历史的世界知名企业，现已成为集机械、动力设备、造船、汽车、航空航天等多种产品于一身的大型综合性工业企业。 三菱重工不断地开发和创造容量由0.5马力到56400马力的各种形式的柴油发动机，以满足客户的一般用途和专门用途。 三菱重工通过与用户的广泛接触，不断进行产品的开发和改进，使三菱品牌具有许多同行业优势。三菱动力不可置疑，耐久性工业用途的发动机，配置匹配性能良好的三菱废气涡轮增压器、发电系统和设备选择的综合性技术支持。
上海菱重是 由上海柴油机股份有限公司和日本三菱重工业株式会社共同组建的合资公司。 公司主要生产由三菱重工技术许可的S6R2/S12R/S16R系列各型号发动机, 该系列产品主要用于陆用发电机组，功率覆盖为500kW～1750kW。 SR系列产品目前是三菱重工生产的非道路产业用中大型发动机的主力产品，现除日本本土工厂以外，在法国工厂也生产同系列的产品。主要用于陆用电站、船用主机及辅机。产品畅销欧美市场，在中国国内也得到用户的高度认可。
二、 三菱 柴油发电机组特点
三菱重工柴油发电机组在同行业中具有体积小、重量轻、低耗油量、高输出功率等特点,目的是为了**限度地为用户节约运行成本.同时,三菱重工以非常合理的价格销售给世界各地的用户. 故障率很低，用户维护好用个10多年小意思。日本的三菱发电机口碑一直很好，耐久型很高，维护费用不高。
我公司生产的 环保型大功率机组，选用喻家户晓的三菱(MITSUBISHI)系列柴油发电机组，采用日本三菱重工业株式会社的电站柴油机作为动力，选配国内、外各名牌发电机组成，符合GB2820国家标准。该系列产品功充配备齐全(200KW-1600KW)，可满足不同用户的需求。
三、三菱柴油发电机组技术参数
| 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 发动机型号 | 缸数 | 缸径mm | 行程mm | 排量L | 机油容积L | 燃油消耗 (g/kw.h) | 机组尺寸(L×W×H) | 重量kg
| BDA-SL500 | 450 /500 | 日本三菱 | S6R-PTA | 6 | 170 | 220 | 6 | 29.96 | ≤205 | 3600×1550×2300 | 4600
| BDA-SL600 | 540 /600 | 日本三菱 | S6R2-PTA | 6 | 170 | 220 | 6 | 29.96 | ≤205 | 3600×1550×2300 | 4600
| BDA-SL660 | 600 /660 | 日本三菱 | S6R2-PTAA | 6 | 170 | 220 | 6 | 29.96 | ≤211 | 4275×1752×2500 | 6600
| BDA-SL700 | 600 /660 | 日本三菱 | S12A2-PTA | 12 | 150 | 160 | 12 | 33.93 | ≤217 | 4275×1752×2500 | 6600
| BDA-SL710 | 640 /710 | 日本三菱 | S12A2-PTA2 | 12 | 150 | 160 | 12 | 33.93 | ≤224 | 4275×1752×2500 | 6600
| BDA-SL880 | 800 /880 | 日本三菱 | S12H-PTA | 12 | 157 | 175 | 12 | 37.10 | ≤209 | 4300×2056×2358 | 7200
| BDA-SL1100 | 1000/1100 | 日本三菱 | S12R-PTA | 12 | 170 | 180 | 12 | 49.03 | ≤197 | 4300×1950×2350 | 7100
| BDA-SL1200 | 1100/1200 | 日本三菱 | S12R-PTA2 | 12 | 170 | 180 | 12 | 49.03 | ≤207 | 5000×2000×2500 | 9500
| BDA-SL1320 | 1200/1320 | 日本三菱 | S12R-PTAA2 | 12 | 170 | 180 | 12 | 49.03 | ≤199 | 5763×2138×2530 | 11100
| BDA-SL1500 | 1350/1500 | 日本三菱 | S16R-PTA | 16 | 170 | 180 | 16 | 65.37 | ≤200 | 5700×2220×2610 | 14300
| BDA-SL1650 | 1500/1650 | 日本三菱 | S16R-PTA2 | 16 | 170 | 180 | 16 | 65.37 | ≤208 | 5730×2670×2930 | 14900
| BDA-SL1760 | 1600/1760 | 日本三菱 | S16R-PTAA2 | 16 | 170 | 180 | 16 | 65.37 | ≤199 | 5830×2670×2998 | 16200
| BDA-SL2000 | 1800/2000 | 日本三菱 | S16R2-PTAW | 16 | 170 | 220 | 16 | 79.9 | ≤210 | 6700×2715×3234 | 19600
| BDA-SL2100 | 1900/2100 | 日本三菱 | S16R2-PTAW-E | 16 | 170 | 220 | 16 | 79.9 | ≤223 | 6700×2715×3234 | 19600
四、菱重柴油发电机组技术参数
| 型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-LZ550 | 500/550 | 上海菱重 | S6R2-PTA-C | 6 | 30 | 50 | ≤139 | 3576×1614×2226 | 5100
| BDA-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750
| BDA-LZ1000 | 900/1000 | 上海菱重 | S12R-PTA-C | 12 | 49 | 135 | ≤266 | 4650×2100×2600 | 9100
| BDA-LZ1100 | 1000/1100 | 上海菱重 | S12R-PTA2-C | 12 | 49 | 135 | ≤281 | 4595×2156×2700 | 9600
| BDA-LZ1200 | 1100/1200 | 上海菱重 | S12R-PTAA2-C | 12 | 49 | 177 | ≤300 | 4595×2156×2700 | 10000
| BDA-LZ1300 | 1200/1300 | 上海菱重 | S16R-PTA-C | 16 | 65.4 | 204 | ≤310 | 5382×2486×2931 | 11000
| BDA-LZ1600 | 1500/1600 | 上海菱重 | S16R-PTA2-C | 16 | 65.4 | 204 | ≤418 | 5382×2486×2931 | 12000
| BDA-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 14400
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
