URL: http://www.bdadl.cn/?products_12/65.html
Accessed: 2026-11-13

重庆康明斯系列-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
重庆康明斯系列
重庆康明斯发动机有限公司系中美合资企业，成立于1995年10月，是当今全球生产、设计和销售柴油发动机和压缩天然气发动机的较大公司。重庆康明斯旗下N系列发动机被评为中国国家优质产品（银质奖），N、K系列发动机和发电机组被评为重庆市首批名牌产品。
在线询盘 服务热线
18721890998
产品介绍
一、康明斯柴油发电机组简介
重庆康明斯发动机有限公司系中美合资企业，成立于1995年10月，是当今全球生产、设计和销售柴油发动机和压缩天然气发动机的较大公司。重庆康明斯旗下N系列发动机被评为中国国家优质产品（银质奖），N、K系列发动机和发电机组被评为重庆市首批名牌产品。
二、康明斯柴油发电机组特点
重庆康明斯柴油发电机组是按先进的重型发动机技术理念开发设计的，匹配发电机组主要功率段为200KW至1200KW。具有可靠性高、耐久性好、燃油经济性好、体积小、功率大、扭矩大、扭矩储备大、零部件通用性强等优点。
三、重庆康明斯柴油发电机组技术参数
1、排放标准：国II
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-C200 | 200/220 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 2900
| BDA-C220 | 220/250 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 3150
| BDA-C250 | 250/280 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤201 | 3100*1050*1750 | 2900
| BDA-C280 | 280/310 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤205 | 3100*1150*1900 | 3990
| BDA-C300 | 300/330 | 重庆康明斯 | KTA19-G2 | 6 | 14 | 39 | ≤205 | 3200*1050*1750 | 3000
| BDA-C320 | 320/350 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤205 | 3200*1150*1750 | 3500
| BDA-C330 | 330/360 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤205 | 3200*1050*1750 | 3000
| BDA-C360 | 360/400 | 重庆康明斯 | KTA19-G3 | 6 | 14 | 39 | ≤205 | 3500*1350*1950 | 4500
| BDA-C400 | 400/440 | 重庆康明斯 | QSK19-G16 | 6 | 13 | 50 | ≤203 | 3300*1400*1950 | 3700
| BDA-C400 | 400/450 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3500*1380*1950 | 4600
| BDA-C450 | 450/510 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3300*1400*2000 | 3900
| BDA-C500 | 500/550 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤203 | 3600*1500*2100 | 4750
| BDA-C550 | 550/600 | 重庆康明斯 | QSK19-G11 | 6 | 19 | 50 | ≤213 | 4000*1550*2000 | 5200
| BDA-C580 | 580/640 | 重庆康明斯 | KT38-GA | 6 | 19 | 50 | ≤203 | 4200*1800*2300 | 7800
| BDA-C600 | 600/660 | 重庆康明斯 | KTA38-G2 | 6 | 38 | 135 | ≤203 | 4400*1800*2500 | 8500
| BDA-C640 | 640/710 | 重庆康明斯 | KTA38-G2B | 6 | 38 | 135 | ≤203 | 4400*1800*2400 | 8466
| BDA-C728 | 728/800 | 重庆康明斯 | QSK38-G6 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8000
| BDA-C800 | 800/880 | 重庆康明斯 | QSK38-G10 | 8 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200
| BDA-C850 | 850/900 | 重庆康明斯 | KTA38-G7E | 12 | 38 | 135 | ≤203 | 4600*1800*2450 | 8200
| BDA-C900 | 900/1000 | 重庆康明斯 | KTA38-G9E | 8 | 38 | 135 | ≤203 | 4500*1750*2450 | 9200
| BDA-C1000 | 1000/1100 | 重庆康明斯 | KTA50-G3 | 10 | 50 | 177 | ≤203 | 5000*2000*2550 | 10100
| BDA-C1100 | 1100/1320 | 重庆康明斯 | KTA50-G8 | 10 | 50 | 204 | ≤203 | 5100*2200*2650 | 12000
| BDA-C1200 | 1200/1300 | 重庆康明斯 | KTA50-G8E | 16 | 50 | 204 | ≤203 | 5700*2200*2550 | 10500
| BDA-C1340 | 1340/1500 | 重庆康明斯 | KTA50-G15X | 10 | 50 | 204 | ≤203 | 5900*2250*2500 | 12000
2、排放标准：国III
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-C200 | 200/220 | 重庆康明斯 | QSNT-G6 | 6 | 14 | 37 | ≤201 | 3000*1050*1750 | 2900
| BDA-C220 | 220/250 | 重庆康明斯 | QSNT-G7 | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 2950
| BDA-C250 | 250/280 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤201 | 3100*1050*1750 | 2900
| BDA-C280 | 280/310 | 重庆康明斯 | QSNT-G2 | 6 | 14 | 39 | ≤205 | 3100*1150*1900 | 2950
| BDA-C320 | 320/350 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤205 | 3200*1150*1700 | 3500
| BDA-C360 | 360/400 | 重庆康明斯 | QSK19-G14 | 6 | 19 | 39 | ≤205 | 3300*1250*1850 | 3200
| BDA-C400 | 400/440 | 重庆康明斯 | QSK19-G16 | 6 | 13 | 50 | ≤203 | 3300*1400*1950 | 3700
| BDA-C400 | 400/450 | 重庆康明斯 | QSK19-G13 | 6 | 19 | 50 | ≤203 | 3300*1380*1950 | 3700
| BDA-C450 | 450/510 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3300*1400*2000 | 3900
| BDA-C460 | 460/520 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3600*1400*1950 | 5477
| BDA-C545 | 545/600 | 重庆康明斯 | KTA19-G9A | 6 | 19 | 50 | ≤213 | 4000*1500*2000 | 5200
| BDA-C550 | 550/600 | 重庆康明斯 | QSK19-G11 | 6 | 19 | 50 | ≤203 | 4000*1500*2000 | 5200
| BDA-C600 | 600/660 | 重庆康明斯 | QSK19-G20 | 6 | 38 | 135 | ≤203 | 4000*1500*2000 | 5200
| BDA-C650 | 650/700 | 重庆康明斯 | KTA38-G2E | 12 | 38 | 135 | ≤203 | 4300*1800*2400 | 7500
| BDA-C728 | 728/800 | 重庆康明斯 | QSK38-G6 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8000
| BDA-C800 | 800/880 | 重庆康明斯 | KTA38-G5E | 12 | 38 | 135 | ≤203 | 4400*1800*2400 | 9030
| BDA-C850 | 850/900 | 重庆康明斯 | KTA38-G7E | 12 | 38 | 135 | ≤203 | 4600*1800*2450 | 8200
| BDA-C900 | 900/1000 | 重庆康明斯 | KTA38-G9E | 8 | 38 | 135 | ≤203 | 4500*1750*2450 | 9200
| BDA-C1000 | 1000/1100 | 重庆康明斯 | QSK38-G5 | 12 | 38 | 177 | ≤203 | 4700*2500*2750 | 11050
| BDA-C1100 | 1100/1320 | 重庆康明斯 | KTA50-G7E | 12 | 50 | 204 | ≤203 | 5300*2100*2550 | 10000
| BDA-C1200 | 1200/1300 | 重庆康明斯 | KTA50-G8E | 16 | 50 | 204 | ≤203 | 5700*2300*2500 | 10500
| BDA-C1340 | 1340/1500 | 重庆康明斯 | KTA50-G15A | 12 | 50 | 204 | ≤203 | 5900*2250*2500 | 12000
| BDA-C1500 | 1500/1600 | 重庆康明斯 | KTA50-G16A | 12 | 50 | 204 | ≤203 | 6200*2250*2500 | 12000
| BDA-C1800 | 1800/2000 | 重庆康明斯 | QSK60G21 | 12 | 50 | 204 | ≤203 | 6200*2300*2550 | 15500
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
