URL: http://www.bdadl.cn/?products_71/626.html
Accessed: 2026-11-13

东风康明斯系列-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
东风康明斯系列
重庆康明斯发动机有限公司系中美合资企业，成立于1995年10月，是当今全球生产、设计和销售柴油发动机和压缩天然气发动机的较大公司。重庆康明斯旗下N系列发动机被评为中国国家优质产品（银质奖），N、K系列发动机和发电机组被评为重庆市首批名牌产品。
在线询盘 服务热线
18721890998
产品介绍
一、康明斯 柴油 发电机组简介
东风康明斯发动机有限公司于1996年6月成立，东风公司是中国较大的卡车制造公司之一，旗下B、C、D、L、Z系列平台康明斯发动机，可满足车用国IV、国V及非道路国III排放标准，并具备升级至车用国VI、非道路国IV排放标准能力。
二、康明斯柴油发电机组特点
东风康明斯柴油发电机组，广泛应用于轻、中、重型载重汽车、中高级城际客车、大中型公交客车、工程机械、船用主辅机、发电机组等领域。产品因其先进的经济性、动力性、可靠性、耐久性和环境安全性受到国内外用户的普遍好评。
东风康明斯柴油发电机组技术参数
1、排放标准：国II
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600
| BDA-C32 | 32/35 | 东风康明斯 | 4BT3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1850*750*1100 | 935
| BDA-C32 | 32/35 | 东风康明斯 | 4BT3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1850*750*1100 | 935
| BDA-C45 | 45/50 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1900*850*1200 | 985
| BDA-C52 | 52/56 | 东风康明斯 | 4BTA3.9-G2 | 6 | 3.92 | 16 | ≤210 | 1900*850*1200 | 560
| BDA-C80 | 80/88 | 东风康明斯 | 4BTAA3.9-G3 | 6 | 3.92 | 16 | ≤210 | 2100*850*1450 | 950
| BDA-C92 | 92/100 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*750*1270 | 1260
| BDA-C120 | 120/132 | 东风康明斯 | 6BTAA5.9-G12 | 6 | 5.88 | 16 | ≤208 | 2500*910*1350 | 1450
| BDA-C145 | 145/160 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2400*930*1350 | 1800
| BDA-C160 | 160/172 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2550*1000*1450 | 2196
| BDA-C180 | 180/200 | 东风康明斯 | 6CTAA8.3-G9 | 6 | 8.3 | 24 | ≤205 | 2600*950*1500 | 2500
| BDA-C200 | 200/211 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤205 | 2700*1000*1550 | 2268
| BDA-C200 | 200/220 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 9.9 | 28 | ≤205 | 2600*1100*1700 | 1800
| BDA-C216 | 216/240 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2850*1100*1500 | 2600
| BDA-C256 | 256/280 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2900*1150*1550 | 2900
| BDA-C310 | 310/340 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤197 | 3150*1350*1850 | 4200
| BDA-C350 | 350/380 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤197 | 3200*1400*2000 | 4200
| BDA-C360 | 360/400 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 40 | ≤197 | 3300*1150*2050 | 3545
| BDA-C380 | 380/400 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45.4 | ≤212 | 3250*1400*2000 | 3545
| BDA-C400 | 400/440 | 东风康明斯 | QSZ13-G10 | 6 | 13 | 45.4 | ≤212 | 3150*1370*3100 | 3500
2、排放标准：国III
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-C48 | 48/56 | 东风康明斯 | QSB3.9-G2 | 4 | 3.9 | 11 | ≤195 | 2000*770*1200 | 980
| BDA-C64 | 64/72 | 东风康明斯 | QSB3.9-G3 | 4 | 3.9 | 11 | ≤195 | 2000*860*1200 | 842
| BDA-C80 | 80/88 | 东风康明斯 | QSB5.9-G2 | 6 | 5.9 | 16 | ≤195 | 2100*700*1450 | 1030
| BDA-C100 | 100/112 | 东风康明斯 | QSB5.9-G3 | 6 | 5.9 | 16 | ≤195 | 2350*800*1500 | 1460
| BDA-C120 | 120/132 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 24 | ≤195 | 2550*1120*1530 | 1450
| BDA-C144 | 144/160 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 24 | ≤195 | 2560*1240*1550 | 2169
| BDA-C160 | 160/176 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2700*1100*1500 | 1800
| BDA-C180 | 180/200 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2600*1000*1500 | 2300
| BDA-C200 | 200-220 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*1100*1550 | 2268
| BDA-C288 | 288/320 | 东风康明斯 | QSZ13-G6 | 6 | 13 | 40 | ≤195 | 3400*1100*2000 | 3330
| BDA-C330 | 330/370 | 东风康明斯 | QSZ13-G7 | 6 | 13 | 40 | ≤195 | 3500*1150*2000 | 3400
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
