URL: http://www.bdadl.cn/?products_32/60.html
Accessed: 2026-11-13

斗山系列-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
斗山系列
韩国斗山集团（DOOSAN）目前是韩国较大的财团，是一家享誉全球、很有竞争力的跨国公司。公司成于1896年，至今已有109年的发展历史，韩国较早的近代企业之一。斗山/韩国大宇柴油发电机组被广泛应用于国防、航空等重要领域，并以其体积小、重量轻、噪音低、经济可靠等优点被世界认可。
在线询盘 服务热线
18721890998
产品介绍
一、斗山柴油发电机组简介
韩国斗山集团（DOOSAN）目前是韩国较大的财团，是一家享誉全球、很有竞争力的跨国公司。公司成于1896年，至今已有109年的发展历史，韩国较早的近代企业之一。
二、斗山柴油发电机组特点
斗山/韩国大宇柴油发电机组被广泛应用于国防、航空等重要领域，并以其体积小、重量轻、噪音低、经济可靠等优点被世界认可。
三、斗山柴油发电机组技术参数
| 机组型号 | 输出功率(kw) | 柴油机品牌 | 柴油机型号 | 缸数 | 缸径*行 程（mm） | 排气量 (L) | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg
| 主用 | 备用
| BDA-50GF | 50 | 62.5 | 韩国斗山 | DB58 | 6 | 102*118 | 5.785 | 215 | 2000×730×1150 | 900
| BDA-64GF | 64 | 80 | 韩国斗山 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100
| BDA-75GF | 75 | 93.7 | 韩国斗山 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100
| BDA-100GF | 100 | 125 | 韩国斗山 | D1146T | 6 | 111*139 | 8.071 | 200 | 2300×800×1500 | 1500
| BDA-120GF | 120 | 150 | 韩国斗山 | DP086TA | 6 | 111*139 | 8.1 | 201 | 2300×800×1500 | 1600
| BDA-132GF | 132 | 165 | 韩国斗山 | DP086TA | 6 | 111*139 | 8.1 | 202 | 2300×800×1500 | 1600
| BDA-150GF | 150 | 136 | 韩国斗山 | P086TI-1 | 6 | 111*139 | 8.071 | 207 | 2550×1000×1500 | 1750
| BDA-180GF | 180 | 225 | 韩国斗山 | P086TI | 6 | 111*139 | 8.071 | 202 | 2600×1000×1500 | 1800
| BDA-200GF | 200 | 250 | 韩国斗山 | DP086LA | 6 | 111*139 | 8.1 | 203 | 2700×1000×1500 | 1800
| BDA-220GF | 220 | 275 | 韩国斗山 | P126TI | 6 | 123*155 | 11.051 | 205 | 2900×1050×1650 | 2400
| BDA-240GF | 240 | 300 | 韩国斗山 | P126TI | 6 | 123*155 | 11.051 | 205 | 2900×1050×1650 | 2400
| BDA-260GF | 260 | 325 | 韩国斗山 | P126TI-II | 6 | 123*155 | 11.051 | 202 | 3000×1050×1650 | 2600
| BDA-300GF | 300 | 375 | 韩国斗山 | P158LE-1 | 8 | 128*142 | 14.618 | 232 | 3100×1400×1850 | 2700
| BDA-320GF | 320 | 400 | 韩国斗山 | P158LE-1 | 8 | 128*142 | 14.618 | 232 | 3100×1400×1850 | 2700
| BDA-350GF | 350 | 437.5 | 韩国斗山 | P158LE | 8 | 128*142 | 14.618 | 209 | 3100×1400×1850 | 2800
| BDA-400GF | 400 | 500 | 韩国斗山 | P158LE-S | 8 | 128*142 | 14.618 | 210 | 3120×1400×1850 | 3000
| BDA-440GF | 440 | 550 | 韩国斗山 | P180LE | 10 | 128*142 | 18.273 | 205 | 3300×1400×1850 | 3200
| BDA-500GF | 500 | 625 | 韩国斗山 | P222LE-1 | 12 | 128*142 | 21.927 | 200 | 3400×1400×1850 | 3500
| BDA-550GF | 550 | 687.5 | 韩国斗山 | P222LE-S | 12 | 128*142 | 21.927 | 207 | 3400×1400×1850 | 3700
| BDA-600GF | 600 | 750 | 韩国斗山 | P222LE-II | 12 | 128*142 | 21.927 | 210 | 3500×1400×1850 | 4000
| BDA-650GF | 650 | 812.5 | 韩国斗山 | P222FE-II | 12 | 128*142 | 25.42 | 207 | 3600×1400×1850 | 4500
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
