URL: http://www.bdadl.cn/?products_29/66.html
Accessed: 2026-11-13

沃尔沃系列-上海博杜安动力科技有限公司
18721890998
首页
产品中心
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
静音型
集装箱型
移动拖车型
关于我们
关于我们
公司介绍
社会信赖的发电解决方案服务商！
20余年专注发电机组的研发制造！
了解更多
工程案例
工程案例
数据中心
矿业运输
工商、卫生保健
海洋、油气
一带一路
优质发电机组供应商！
了解更多
服务与支持
新闻中心
新闻中心
公司新闻
行业资讯
为全球发电事业和可持续发展提供解决方案！
了解更多
联系我们
品牌分类
上柴系列
玉柴系列
潍柴系列
磐谷动力系列
菱重系列
重庆康明斯系列
东风康明斯系列
通柴系列
珀金斯系列
斗山系列
沃尔沃系列
奔驰系列
功率分类
20KW
50KW
80KW
100KW
120KW
150KW
180KW
200KW
250KW
300KW
350KW
400KW
450KW
500KW
550KW
600KW
650KW
700KW
800KW
900KW
1000KW
1200KW
1500KW
2000KW
2200KW
2500KW
结构分类
静音型
集装箱型
移动拖车型
应急电源车
沃尔沃系列
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期以来，它闪亮的品牌一直与它的三个核心价值观——质量、安全、环保紧密相联系在一起，集团属下的VOLVO PENTA专注于发电、专用车辆及船用柴油发动机的生产，它在六缸发动机及电子喷射等方面技术傲视群雄。
在线询盘 服务热线
18721890998
产品介绍
一、沃尔沃柴油发电机组简介
沃尔沃VOLVO系列环保型机组，排放达到欧盟二号或三号及EPA环保标准，发动机选用久负盛名的瑞典沃尔沃集团生产的电子喷射柴油发动机，沃尔沃始创于1927年，长期以来，它闪亮的品牌一直与它的三个核心价值观——质量、安全、环保紧密相联系在一起，集团属下的VOLVO PENTA专注于发电、专用车辆及船用柴油发动机的生产，它在六缸发动机及电子喷射等方面技术傲视群雄。
二、沃尔沃柴油发电机组特点
我公司生产的V系列沃尔沃柴油发电机组具有油耗低、排放低、噪音小等特点，沃尔沃柴油发电机组以性能可靠、马力强劲、绿色环保、人性化的设计深受全球用户的青睐。
1、VOLVO柴油发电机组直列六缸、水冷、四冲程、闭式循环水冷、每缸四气门、废气涡轮增压、空气中冷，直喷式燃油系统
具有运行可靠，体积小功率大等优点。
2、沃尔沃发动机设计使安装简单、快速并且非常经济，经过良好的平衡使其运行平稳，没有振动，而且噪音低，发动机设计
首次大修时间超过25000小时。
3、沃尔沃发动机配置活塞冷却，使气缸和燃烧室保持在受控制的工作温度中，湿式可更换缸套，带阻火台肩，可使汽缸头抗高 温。铸铁缸体优化力的分布，氮—碳处理的曲轴及传动齿轮适合重载运行，曲轴上有7个轴承以降低主轴承的负荷。
4、沃尔沃柴油发电机组的燃油喷射和低流阻的进气系统，燃烧非常充分，油耗很低，达到了欧II及欧III环保标准，同时大大降
低了高原地区使用的功率损耗，在海拔5000米功率仅损耗16%。
5、高智能化的发动机管理系统(EDCIII及EMS2)，使油耗更低(平均198g/kwh)，能实现同一台机可选择地运行在50Hz和60Hz
的功能，提供故障诊断、更完善的保护和跟踪功能，同时提供了标准的CAN SAE J1939通讯接口。
三、沃尔沃柴油发电机组技术参数
1、排放标准：国II
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-V70 | 70/77 | 沃尔沃奔达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050
| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150
| BDA-V100 | 100/110 | 沃尔沃奔达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2200*870*1450 | 1200
| BDA-V120 | 120/132 | 沃尔沃奔达 | TAD731GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1400
| BDA-V150 | 150/165 | 沃尔沃奔达 | TAD732GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1700
| BDA-V160 | 160/175 | 沃尔沃奔达 | TAD733GE | 6 | 12.1 | 29 | ≤210 | 2600*1100*1530 | 1950
| BDA-V200 | 200/220 | 沃尔沃奔达 | TAD734GE | 6 | 12.1 | 29 | ≤210 | 2550*1050*1600 | 2000
| BDA-V250 | 250/275 | 沃尔沃奔达 | TAD1341GE-B | 6 | 12.1 | 34 | ≤210 | 3200*1150*1750 | 3000
| BDA-V280 | 280/308 | 沃尔沃奔达 | TAD1342GE-B | 6 | 12.1 | 34 | ≤210 | 3150*1050*1430 | 2450
| BDA-V300 | 300/330 | 沃尔沃奔达 | TAD1343GE-B | 6 | 12.3 | 35 | ≤210 | 3600*1200*2000 | 3200
| BDA-V330 | 330/360 | 沃尔沃奔达 | TAD1344GE-B | 6 | 12.1 | 35 | ≤210 | 3100*1150*1600 | 2650
| BDA-V360 | 360/400 | 沃尔沃奔达 | TAD1345GE-B | 6 | 16.1 | 35 | ≤210 | 3200*1100*1800 | 3300
| BDA-V400 | 400/440 | 沃尔沃奔达 | TAD1641GE-B | 6 | 16.1 | 64 | ≤210 | 3200*1200*1800 | 3230
| BDA-V500 | 500/550 | 沃尔沃奔达 | TAD1643GE-B | 6 | 16.1 | 64 | ≤210 | 3450*1250*1900 | 3880
2、排放标准：国III
| | 机组型号 | 输出功率 (主用/备用) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量 (L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重 量(KG)
| BDA-V70 | 70/77 | 沃尔沃奔达 | TAD550GE | 4 | 4.76 | 13 | ≤210 | 2000*950*1500 | 1200
| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2100*960*1450 | 1150
| BDA-V105 | 105/115 | 沃尔沃奔达 | TAD750GE | 6 | 4.76 | 20 | ≤206 | 2300*800*1377 | 1400
| BDA-V120 | 120/130 | 沃尔沃奔达 | TAD751GE | 6 | 7.15 | 20 | ≤210 | 2500*1000*1600 | 1600
| BDA-V150 | 150/165 | 沃尔沃奔达 | TAD752GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550
| BDA-V160 | 160/180 | 沃尔沃奔达 | TAD753GE | 6 | 7.15 | 29 | ≤210 | 2350*900*1650 | 2000
| BDA-V200 | 200/220 | 沃尔沃奔达 | TAD754GE | 6 | 7.15 | 29 | ≤210 | 2400*900*1650 | 2250
| BDA-V260 | 260/290 | 沃尔沃奔达 | TAD1351GE | 6 | 12.78 | 34 | ≤210 | 2450*1100*1700 | 2450
| BDA-V300 | 300/330 | 沃尔沃奔达 | TAD1354GE | 6 | 12.78 | 34 | ≤210 | 3000*1200*1670 | 3500
| BDA-V330 | 330/360 | 沃尔沃奔达 | TAD1355GE | 6 | 12.78 | 35 | ≤210 | 2950*1200*1670 | 3300
| BDA-V370 | 370/400 | 沃尔沃奔达 | TAD1650GE | 6 | 16.12 | 35 | ≤210 | 3100*1300*1800 | 3350
| BDA-V400 | 400/440 | 沃尔沃奔达 | TAD1651GE | 6 | 16.12 | 48 | ≤210 | 3100*1300*1800 | 3350
| BDA-V480 | 480/530 | 沃尔沃奔达 | TWD1652GE | 6 | 16.12 | 64 | ≤210 | 3300*1400*1900 | 4230
| BDA-V520 | 520/570 | 沃尔沃奔达 | TWD1653GE | 6 | 16.12 | 64 | ≤210 | 3300*1400*1950 | 4300
| BDA-V560 | 560/620 | 沃尔沃奔达 | TWD1645GE | 6 | 16.12 | 64 | ≤210 | 3450*1450*1900 | 4280
24小时响应所有故障售后
一.服务内容
1.当您开始想要购置发电设备或您在使用发电机组时，我们均提供系统和广泛技术服务，为符合您技术规格的发电机组提供免费咨询。
2.从订货之日起对您所购置的发电机组进行帮助检查、定位，确保您的发电机组在最短的时间里投入正常运转。
3.免费为您培训技术人员。
4.提供预防性维护和维修，使您的运行费用得以控制。
5.出厂价提供大量的备件和配件，且维修工程师随时可为您提供技术援助。
6.提供免费的机房设计、配电设计，以及柴油发电机组的应用规范。
二.服务承诺
1、交机调试自售后服务部收到用户的开机申请单算起，派出技术服务人员24小时内抵达用户指定交机地点，按照交机调试程序进行交机调试。
2、故障维修在收到用户维修通知时，该通知应是传真函件。售后服务部将在2小时内派出工程技术人员，24小时内抵达所要维修设备的地点（边远地区48小时应到达）。售后服务部将建立用户的技术档案，定期或不定期地咨询、了解用户设备的使用状况，以便使您的柴油发电机组处在良好的备用状态。每年定期或不定期的拜访使用我司柴油发电机组的用户，记录用户对我们售后服务部的意见以及良好的建议。
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
产品中心
品牌分类
功率分类
结构分类
关于我们
公司介绍
新闻中心
公司新闻
行业资讯
联系我们
上海博杜安动力科技有限公司
电话：18721890998
邮箱：395524577@qq.com
地址：上海市宝山区逸仙路1321弄3支弄46号
微信扫一扫
上海博杜安动力科技有限公司 版权所有　技术支持： 沪ICP备2025121823号-1
网站首页
产品中心
工程案例
电话咨询
在线客服
客服
联系方式
18721890998
二维码
在 线 客 服
留言标题：
你的姓名：
联系手机：
留言内容：
验证码：
