URL: https://www.bdgenerator.com/225kva-180kw-shangchai-diesel-generator-set-product/
Accessed: 2026-10-28

225KVA 180KW Shangchai Diesel Generator Set
+86 173 5246 8670
admin@bdgenerator.com
Home
Power
Below 500KVA Diesel Generator Set
500-1000 KVA Diesel Generator Set
1000-1500 KVA Diesel Generator Set
1500-2000 KVA Diesel Generator Set
Over 2000 KVA Diesel Generator Set
Brand
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Weichai Diesel Generator Set
Yangdong Diesel Generator Set
Type
Silent Diesel Generator
Below 500 KVA
500-1000 KVA Silent
1000-1500 KVA Silent
1500-2000 KVA Silent
Over 2000 KVA Silent
Rainproof Diesel Generator
Container Diesel Generator
Mobile Trailer Diesel Generator
Emergency power vehicle
Alternator
Beidou Power
ENGGA
Evotec
Faraday
LeroySomer
Marathon
Stamford
News
Company News
Generator Knowledge
Project Designs
About Us
Contact Us
English
Home
Products
Brand
Shangchai Diesel Generator Set
225KVA 180KW Shangchai Diesel Generator Set
Short Description:
225KVA 180KW diesel generator, power by Shangchai engine SC9D310D2. Beidou generator factory price with reliable quality.
| Generator Model
| BD-S225
| Generator Type
| Open
| Output Power
| 225KVA/180KW
| Engine Brand
| Shangchai
| Engine Model
| SC9D310D2
| Alternator Model
| BDI324A
| Alternator Type
| 100% Copper&Brushless
| Controller Model
| Smartgen 6110
| Dimension
| 3000*1150*1700 MM
| Weight
| 2400KG
| Production Time
| 3 Working Days
Send email to us
Product Detail
Product Tags
| Frequency:
| 50/60Hz
| Voltage:
| 230/400V
| Phase:
| 3
| Emergency Standby Power ESP:
| 640KVA
| Pirme Power PRP：
| 704KVA
| Engine Brand：
| Shangchai
| Engine Cooling System:
| Water
| Alternator:
| Beidou Power
Shangchai Model
|
Genset Model
|
Genset Power (KVA)
|
Engine Model
|
Engine Power
|
Diemension (MM)
|
Weight (KG)
|
Rated
|
Backup
|
BD-S18
|
18
|
20
|
4Z2.3-G11
|
20/23
|
1400*560*1100
|
400
|
BD-S63
|
63
|
69
|
4ZT4.1-G21
|
75/83
|
1650*750*1150
|
900
|
BD-S125
|
125
|
138
|
SC4H180D2
|
150/165
|
2150*850*1250
|
1200
|
BD-S150
|
150
|
165
|
SC7H250D2
|
168/185
|
2550*1050*1450
|
1650
|
BD-S250
|
250
|
275
|
SC9D340D2
|
285/319
|
2750*1100*1590
|
2300
|
BD-S313
|
313
|
344
|
SC12E420D2
|
350/385
|
3000*1150*1750
|
2600
|
BD-S375
|
375
|
413
|
SC15G500D2
|
424/466
|
3100*1240*1720
|
2800
|
BD-S450
|
450
|
495
|
SC25G610D2
|
506/556
|
3450*1530*2050
|
3800
|
BD-S500
|
500
|
550
|
SC25G690D2
|
574/631
|
3450*1500*2100
|
3950
|
BD-S500
|
563
|
619
|
SC27G755D2
|
631/700
|
3500*1600*2150
|
4200
|
BD-S625
|
625
|
688
|
SC27G830D2
|
701/763
|
3650*1680*2200
|
4300
|
BD-S688
|
688
|
756
|
SC27G900D2
|
753/828
|
3650*1680*2200
|
4400
|
BD-S750
|
750
|
825
|
SC33W990D2
|
825/908
|
4450*1780*2400
|
6000
|
BD-S875
|
875
|
963
|
SC33W1150D2
|
978/1075
|
4450*1780*2400
|
6500
|
BD-S1000
|
1000
|
1100
|
6WTAA35-G31
|
1103/1213
|
4100*2000*2200
|
6300
|
BD-S1125
|
1125
|
1238
|
6WTAA35-G310
|
1273/1400
|
4430*1855*2450
|
8000
|
BD-S1125
|
1250
|
1375
|
6WTAA35-G311
|
1398/1538
|
4430*1855*2450
|
8500
Previous:
1000KVA 800KW Cummins Diesel Generator Set
Next:
750KVA 600KW Shangchai Diesel Generator Set
all-coppered brushless alternator
alternator
auto transfer generator
backup generator for business
cheap generator
chinese generator factory
customizable generator
diesel generator low price
Diesel Generator Set
diesel power generator
diesel power generators
factory backup power
generator with ATS
industrial generator
made in China generator
OEM factory
Products categories
38KVA 32KW Yangdong Diesel Generator Set
250KVA 200KW Weichai Diesel Generator Set
750KVA 600KW Yuchai Diesel Generator Set
450KVA 360KW Yuchai Diesel Generator Set
TEST 001
375KVA 300KW Cummins Diesel Generator Set
About company
10 Years + Professional Diesel Genertor Manufacturer
Recent events
The core role of diesel generator sets in...
24 Sep,26
information
About Us
Products
Contact Us
Contact Info
Address: Industrial District, Jiangdu District, Yangzhou City, Jiangsu Province, China.
+86 173 5246 8670
admin@bdgenerator.com
Yangzhou Beidou Power Equipment Co., Ltd. Registration No.: Su ICP No. 13056022-8
Send Email
x
English
French
Portuguese
Spanish
Russian
Japanese
Korean
Indonesian
Lao
Bengali
Kazakh
Latin
Malay
Burmese
Thai
Ukrainian
