URL: https://www.bdgenerator.com/50kva-40kw-perkins-generator-2-product/
Accessed: 2026-11-13

50KVA 40KW Perkins Generator
+86 173 5246 8670
admin@bdgenerator.com
Home
Power
Below 500KVA Diesel Generator Set
500-1000 KVA Diesel Generator Set
1000-1500 KVA Diesel Generator Set
1500-2000 KVA Diesel Generator Set
Over 2000 KVA Diesel Generator Set
Brand
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Weichai Diesel Generator Set
Yangdong Diesel Generator Set
Type
Silent Diesel Generator
Below 500 KVA
500-1000 KVA Silent
1000-1500 KVA Silent
1500-2000 KVA Silent
Over 2000 KVA Silent
Rainproof Diesel Generator
Container Diesel Generator
Mobile Trailer Diesel Generator
Emergency power vehicle
Alternator
Beidou Power
ENGGA
Evotec
Faraday
LeroySomer
Marathon
Stamford
News
Company News
Generator Knowledge
Project Designs
About Us
Contact Us
English
Home
Products
Brand
Perkins Diesel Generator Set
50KVA 40KW Perkins Generator
Short Description:
Beidou Perkins series products, imported from the UK
Send email to us
Product Detail
Product Tags
Product Description
Beidou Power is mainly engaged in R&D and sales of diesel generator sets, diesel engines, etc., and has modern assembly and test workshops and 1500kw generator set testing equipment. The 40KW 50KVA Perkins-powered diesel generator set produced by Beidou provides the latest price and supports factory customization.
Product Parameter
| GENSET
| Model | BD-P40
| Prime power | 40KW 50KVA
| Standby power | 44KW 55KVA
| Rated current | 72A
| Phase | Three phase / Single Phase
| Power factor | 0.8
| Rated frequency/ speed | 50 Hz / 60Hz
| Voltage fluctuation rate (%) | ≤±1
| Frequency fluctuation rate (%) | ≤0.5
| Load abrupt voltage stabilization time (s) | ≤1
| Load abrupt Frequency stabilization time (s) | ≤1
| Waveform distortion rate (%) | ≤5
| Engine
| Engine brand | Perkins
| Engine model | 1003TG
| Alternator
| Alternator brand | BEIDOU
| Alternator model | BDI72A
| Power factor | 0.8
| Insulation grade | H
| Protection grade | IP23
| Winding pitch | 2/3-(N°6)
| Telephone interference | THF＜2% TIF＜50
Silent Perkins Generator
Based on Perkins' excellent noise reduction system, Beidou further launched the Perkins ultra-quiet diesel generator set series, further reducing the noise emitted by the 40KW 50KVA Perkins generator during operation. The silent box adopts Beidou patented design, as well as thicker steel plate and a thicker paint surface than traditional combing methods. Not only can reduce noise, but also prevent weather, snow, and rust. It is very suitable for indoor use and does not affect normal life and work. It can also be used directly outdoors. The matched forklift hole can easily move the Perkins generator set.
Product Advantage
1）Daily fuel tank continuously supply for 8-24 hours.
2）Scientific internal structure and special noise - reducing materials.
3）Easy to transport, install and use.
4）Beautiful appearance and reasonable organization.
Previous:
Mobile Type Perkins Generator
Next:
25KVA 20KW Perkins Generator
40KW
50KVA
college
commercial
Generator
Imported product
office
Perkins
Products categories
25KVA 20KW Perkins Generator
1000KVA 800KW Shangchai Diesel Generator Set
2250KVA 1800KW Perkins Diesel Generator Set
2000KVA 1600KW Cummins Diesel Generator Set
22KVA 20KW Yangdong Diesel Generator Set
1200KW 1500KVA Cummins Generator
About company
10 Years + Professional Diesel Genertor Manufacturer
Recent events
The core role of diesel generator sets in...
24 Sep,26
information
About Us
Products
Contact Us
Contact Info
Address: Industrial District, Jiangdu District, Yangzhou City, Jiangsu Province, China.
+86 173 5246 8670
admin@bdgenerator.com
Yangzhou Beidou Power Equipment Co., Ltd. Registration No.: Su ICP No. 13056022-8
Send Email
x
English
French
Portuguese
Spanish
Russian
Japanese
Korean
Indonesian
Lao
Bengali
Kazakh
Latin
Malay
Burmese
Thai
Ukrainian
