URL: https://www.bertolisrl.it/en/prodotto/water-cooled-generators/
Accessed: 2026-11-01

WATER-COOLED GENERATORS - Bertoli
info@bertolisrl.it
+39 0521 861386
Bertoli - Power Units Power Units
REQUEST QUOTATION
Toggle menu
Home
Company
Who we are
What we do
Certifications
Sectors
Airport sector
Energy production
Cogeneration
Products
GROUND POWER UNITS
WATER-COOLED GENERATORS
LIGHT TOWER
AIR-COOLED GENERATORS
COGENERATORS
ENERGY FOR AGRICULTURE
Services
News
Contacts
WATER-COOLED GENERATORS
GENERATORS - AS FAR AS ENERGY CAN GO
Since we founded the company, we have been producing High-Tech and safe generators with power ranging between 2 and 2000 kVA, which run on:
petrol (up to 16kVA)
diesel
methane gas
biogas
available with different engines including Cummins, Deutz, FPT Iveco, Kohler/Lombardini, Perkins, Yanmar, Man, Scania, Baudouin, Doosan, PSI.
Our generators are designed for emergency use and also continuous production and are suitable for many areas of application.
We design and manufacture generators in Italy and use only the best components on the market.
Even the generators are made according to our philosophy: we first start from the design according to the needs to be fulfilled. This means that the generators that we will provide you with are not mass-produced but customised machines, designed to adapt perfectly to your production cycle.
Our company never makes an exception on quality, absolute priority on the choice of materials and thorough supervision of the entire production process until the finished product is tested.
FEATURES
ON REQUEST
FEATURES
Primary brand engine and alternator
Protection grid for rotating parts
Manual control panel
Lifting hooks in the base
Tank incorporated in the base for units of up to 800kVA
ON REQUEST
Eco-friendly diesel engines
Soundproof and protective casings with different noise levels and large doors to facilitate maintenance
Central lifting hooks
Automatic control panel for emergency use
Mains parallel panel
Special paint for extreme conditions
Undersized tank
Oversized tank
External tank
Slow towing trailer
Fast towing on and off road trailer
Customised solutions according to customer requests
CONTACT US
Water-cooled generators
FEATURES
ON REQUEST
FEATURES
Power: 5 to 2034 kVA
Engines : Kohler Lombardini / FPT / Perkins / Deutz / Cummins / Baudouin
Fuel: diesel
Speed : 1500 / 3000 RPM
Setup: On an electrowelded steel base with interposed vibration dampers.
Alternator : 2-4 poles, single/three-phase, self-regulated and self-energised.
Electrical panel : Manual panel with digital card with an on/off key and display that indicates the electrical and mechanical parameters.
Two service outlets for power of up to 13 kVA and three outlets for power ranging between 15 and 40 kVA.
Set up for remote start-up.
Circuit breaker installed in the panel (for up to 170 kVA); for higher power, it is installed on the alternator.
ON REQUEST
Setup on slow towing carriage
Protective casing
Soundproof casing
Automatic panel set up for remote switching
Automatic panel complete with switching supplied in a separate cabinet
DIESEL 1500 RPM WATER
6 kVA
Power: 6 KVA single-phase
6 kVA Three-phase
Engines: – Kohler- Deutz
Alternator: Mecc Alte
Open or Soundproof
Manual with socket panel or
Automatic with switching
DATA SHEET
9 kVA
Power: 9 KVA single-phase or
9 kVA Three-phase
Engines: – Kohler-
Alternator: Mecc Alte
Open or Soundproof
Manual with socket panel or
Automatic with switching
DATA SHEET
15 kVA
Power: 15 kVA Three-phase
Engines: – Kohler- deutz
Alternator: Mecc Alte
Open or Soundproof
Manual with socket panel or
Automatic with switching
DATA SHEET
22 kVA
Power: 22 KVA
Engines: Kohler – Lombardini – Perkins – Cummins – Deutz
Alternator: Mecc Alte
Open or Soundproof
Manual with socket panel or
Automatic with switching
DATA SHEET
33 kVA
Power: 33 KVA
Engines: Kohler – – Perkins – Cummins – Deutz
Alternator: Mecc Alte
Open or Soundproof
Manual with socket panel or
Automatic with switching
DATA SHEET
45 kVA
Power: 45 KVA
Engines: Kohler – Perkins – FPT – Cummins – Deutz
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
55 kVA
Power: 55 KVA
Engines: Kohler – Perkins – FPT – Cummins – Deutz
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
66 kVA
Power: 66 KVA
Engines: Kohler – Perkins – FPT – Cummins – Deutz
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
DATA SHEET
88 kVA
Power: 88 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
110 kVA
Power: 110 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
130 kVA
Power: 130 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
145 kVA
Power: 145 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
165 kVA
Power: 165 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
180 kVA
Power: 180 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
190 kVA
Power: 190 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
220 kVA
Power: 220 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
275 kVA
Power: 275 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin – scania
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
330 kVA
Power: 330 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin Scianna
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
385 kVA
Power: 385 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin-scania
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
440 kVA
Power: 440 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin Scianna
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
495 kVA
Power: 495 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
550 kVA
Power: 550 KVA
Engines: – Perkins – FPT – Cummins – Deutz – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
650 kVA
Power: 650 KVA
Engines: – Perkins – FPT – Cummins – – Baudouin- scania
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
770 kVA
Power: 770 KVA
Engines: – Perkins – – Cummins – – Baudouin- scania
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
880 kVA
Power: 880 KVA
Engines: – Perkins – Cummins – – Baudouin
Alternator: Mecc Alte
Open or Soundproof
Manual with Main Switch or
Automatic with switching
DATA SHEET
1000 kVA
Power: 1000 KVA
Engines: – Perkins – Cummins – – Baudouin
Alternator: Mecc Alte
Open or Soundproof in a casing or container
Manual with Main Switch, Parallel
Automatic with switching
DATA SHEET
1100 kVA
Power: 1100 KVA
Engines: – Perkins – Cummins – – Baudouin
Alternator: Mecc Alte
Open or Soundproof in a casing or container
Manual with Main Switch, Parallel
Automatic with switching
DATA SHEET
1375 kVA
Power: 1375 KVA
Engines: – Perkins – Cummins – – Baudouin
Alternator: Mecc Alte
Open or Soundproof in a casing or container
Panel: Manual with Main Switch,
Synchro -Parallel
Automatic with switching
DATA SHEET
1620 kVA
Power: 1620 KVA
Engines: – Perkins – – Baudouin
Alternator: Mecc Alte
Open in 40” container
Panel: Manual with Main Switch,
Synchro -Parallel
Automatic with switching
DATA SHEET
1900 kVA
Power: 1900 KVA
Engines: – Cummins – – Baudouin
Alternator: Mecc Alte
Open in 40” container
Panel: Manual with Main Switch,
Synchro -Parallel
Automatic with switching
DATA SHEET
2100 kVA
Power: 2100 KVA
Engines: –cummins – – Baudouin
Alternator: Mecc Alte
Open in 40” container
Panel: Manual with Main Switch,
Synchro -Parallel
Automatic with switching
DATA SHEET
METHANE 1500 RPM WATER COOLED
FEATURES
ON REQUEST
FEATURES
Power: 20 to 550 kVA
Engines : Scania / PSI / Doosan / Man /
Fuel: Methane / GPL /
Speed : 1500 RPM
Setup: On an electrowelded steel base with interposed vibration dampers.
Alternator : 4 poles, three-phase, self-regulated and self-energised.
Electrical panel : Manual panel with digital card with an on/off key and display that indicates the electrical and mechanical parameters.
Set up for remote start-up.
Circuit breaker installed in the panel (for up to 170 kVA); for higher power, it is installed on the alternator.
ON REQUEST
Protective casing
Soundproof casing
Automatic panel set up for remote switching
Automatic panel complete with switching supplied in a separate cabinet
20 KVA
Power: 20 KVA
Engines: PSI
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
25 KVA
Power: 25 KVA
Engines: PSI
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
40 KVA
Power: 40 KVA
Engines: PSI
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
55 KVA
Power: 55 KVA
Engines: PSI
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
80 KVA
Power: 80 KVA
Engines: PSI
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
95 KVA
Power: 95 KVA
Engines: PSI
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
120 KVA
Power: 120 KVA
Engines: PSI / Doosan /
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
150 KVA
Power: 150 KVA
Engines: PSI / Doosan / Man /
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
190 KVA
Power: 190 KVA
Engines: PSI / Doosan / Man /
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
240 KVA
Power: 240 KVA
Engines: PSI / Doosan / Man /
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
260 KVA
Power: 260 KVA
Engines: PSI / Doosan / Man /
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
350 KVA
Power: 350 KVA
Engines: Scania / PSI / Doosan / Man /
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
400 KVA
Power: 400 KVA
Engines: Scania / PSI / Doosan / Man /
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
450 KVA
Power: 450 KVA
Engines: Scania / PSI / Man /
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
550 KVA
Power: 450 KVA
Engines: Scania / PSI / Man /
Alternator: Mecc Alte
Open or Soundproof in a casing
Manual with Main Switch, or
Automatic with switching
DATA SHEET
Our contacts
We listen to your requests and make our resources available to clarify any doubts.
Contact us using the form.
Bertoli replies
Select department*
Export Sales
Customer Care
I accept the privacy policy
Via Tomasicchio 3/5 Langhirano (PR) Italy
Ph: +39 0521 861386
©2026 Bertoli Srl
VAT No. 01999530346 - Reg.No.: 01999530346 Parma Co. Reg.
Chiamaci
Preventivo
Close
Font Resize
A-
A+
Clear cookies
Close
Accessibility by WAH
