URL: https://www.biaopower.com/cummins-generating-set-1100kw-1375kva_p105.html
Accessed: 2026-11-03

Cummins Generating Set 1100kw 1375kva
Welcome to Welcome To BIAO POWER
English
русский
español
português
العربية
Türkçe
Melayu
ไทย
Tiếng Việt
Indonesia
Filipino
Home
About us and video
About US
Video
BA Power Bank Account
Products
Natural Gas Generator
Gongtai Diesel Generator
Gongtai Data Sheet
Open Type Diesel Generator
Cummins
Perkins
MTU
Mitsubishi
Weichai Power
Silent Diesel Generator Set
Small Power Silent Canopy Type
Middle Power Silent Canopy Type
Silent Canopy With Hoisting Type
Silent Container Type Generator
Trailer Mounted Generator
4 Wheels Trailer
8 Wheels Trailer
Control System
Control Panel
ATS
Synchronize Panel
Gongtai
Gongtai Generator
Gongtai Products
Gongtai Certification
Gongtai Data Sheet
Our projects
Technical Support
UKKMS
Dongfeng Cummins
Perkins
Doosan
ChongQing Cummins
Catalogues
News
Company News
Industry News
Contact Us
Get a quote
English
Call Us
0086-15160099706
Email
sherry@biaopower.com
Home
About us and video
About US
Video
BA Power Bank Account
Products
Natural Gas Generator
Gongtai Diesel Generator
Gongtai Data Sheet
Open Type Diesel Generator
Cummins
Perkins
MTU
Mitsubishi
Weichai Power
Silent Diesel Generator Set
Small Power Silent Canopy Type
Middle Power Silent Canopy Type
Silent Canopy With Hoisting Type
Silent Container Type Generator
Trailer Mounted Generator
4 Wheels Trailer
8 Wheels Trailer
Control System
Control Panel
ATS
Synchronize Panel
Gongtai
Gongtai Generator
Gongtai Products
Gongtai Certification
Gongtai Data Sheet
Our projects
Technical Support
UKKMS
Dongfeng Cummins
Perkins
Doosan
ChongQing Cummins
News
Company News
Industry News
Contact Us
what are you looking for?
Choose your country.
русский
español
português
العربية
Türkçe
Melayu
ไทย
Tiếng Việt
Indonesia
Filipino
Products
Home
Open Type Diesel Generator
Cummins
Cummins generating set 1100kw 1375kva
Cummins generating set 1100kw 1375kva
diesel genset silent from china
Brand:
Dongfeng Cummins
Item NO.:
BC11513
Order(MOQ):
1
Payment:
T/T 30%, 70% or LC 100% at sight.
Price Range:
134000 - 152000/$1
Product Origin:
China
Shipping Port:
Xiamen, China
Lead Time：
2-4 weeks
Inquiry now
Product Detail
Power Standards
The engine performance corresponds to ISO 3046, BS 5514 and DIN 6271. The technical data applies to an engine without cooling fan and operating on a fuel with calorific value of 42.7 MJ /kg (18360 BTU/lb) and a density of 0.84 kg/liter (7.01 lb/US gal), also where this involves a deviation from the standards. Power output guaranteed within 0 to +2% att rated ambient conditions at delivery. Ratings are based on ISO 8528. Engine speed governing in accordance with ISO 3046/IV, class A1 and ISO 8528-5 class G3 Exhaust emissions The engine complies with Tier 2 and TA-luft exhaust emission regulations.
| Unit Type | KTA50-G8
| Power | 1500KVA/1200KW
| Engine Model | KTA50-G8
| CyI. | 4L
| Bore/stroke(mm) | 108/130
| Fuel consumption(g/kwh) | 213
| |
| Genset Technical Data
| Genset Model | AI-1500
| Rated Voltage | 110-600V(Can be adjusted)
| Rated Frequency | 50HZ
| P.F(COS) | 0.8
| Prime Power | 1100KW
| Standby Power | 1210KW
| Cummins Engine Data
| Engine Model | KTA50-G8
| Number of Cylinders | 12
| Aspiration | Turbocharged
| Bore×Stroke | 159mm x159mm
| Displacement | 50.3L
| Prime Power/Speed | 1200KW / 1500rpm
| Standby Power/Speed | 1320KW / 1500rpm
| Speed Governor | Electrical
| Cooling System | Forced water cooling cycle
| Alternator Data
| Optional brands | Stamford/Leroy Somer/Marathon
| Prime power | 1000KW
| Frequency/speed | 50Hz/1500rpm
| Exciter type | Brushless, Self-excited
| Power factor | 0.8
| Voltage adjust range | ≥5%
| Voltage regulation NL-FL | ≤±1%
| Insulation Grade | H
| Protection Grade | IP23
1. Who are we?
We are based in Xiamen, China, sell to Domestic Market(10.00%),South Asia(10.00%),Central
America(10.00%),Eastern Asia(10.00%), Mid East(10.00%), Oceania(10.00%), Africa(10.00%), Southeast Asia(10.00%), North America(10.00%). There are total about 101-200 people in our factory.
2. How can we guarantee quality?
Always a pre-production sample before mass production;
Always final Inspection before shipment;
3.What can you buy from us?
Generator set, Diesel generator set, Generator, Cumins generator, Perkins Generator, Volvo generator.
Leave A Message
If you are interested in our products and want to know more details,please leave a message here,we will reply you as soon as we can.
Subject : Cummins generating set 1100kw 1375kva
Related Tags :
endless power generator 1375kva
italian standby generators home backup
generador outdoor
cara menghitung kwh meter genset
generador cummins power generation mod c135d6 4
foundation design of perkins diesel emgine
Previous Post
BA Power 400kva Cummins Open Type Generator
Next Post
Cummins engine KTA50-GS8 diesel power generator set 1500kva Generator 1200kw electric power plant
Categories
Natural Gas Generator
Gongtai Diesel Generator
Gongtai Data Sheet
Open Type Diesel Generator
Cummins
Perkins
perkins
MTU
Mitsubishi
Weichai Power
Silent Diesel Generator Set
Small Power Silent Canopy Type
Middle Power Silent Canopy Type
Silent Canopy With Hoisting Type
Silent Container Type Generator
Trailer Mounted Generator
4 Wheels Trailer
8 Wheels Trailer
Control System
Control Panel
ATS
Synchronize Panel
how can we help you
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
Contact Us
New Products
Super power Perkins generator 4006-23TAG3A
View More
750kva to 1250kva Genset Cummins Power
View More
1250kva to 1500kva Cummins diesel engine generator
View More
275kva to 500kva MTU Diesel Generator Output For Sale
View More
New 40KW Silent UKKMS Diesel Generator Set
View More
160kw Silent generator sets with Top Hoisting Structure
View More
400kw Trailer type Generator Set
View More
Related Products
25kva to 80kva Cummins diesel generator for sale
BA Power 25kva to 80kva Industry Use Diesel Generator On Sale
250kva to 500kva New Cummins Power Generator
BA Power 250kva to 500kva Cummins Genset For Sale
90Kva to 250Kva Cummins diesel generator for sale
BA Power 80kw to 200kw Cummins Turbo Diesel Engine Powered Genset For Sale
500kva to 750kva New Cummins Generator Set
BA Power 400KW to 600KW Cummins Diesel Genset For Industry Use
750kva to 1250kva Genset Cummins Power
BA Power 750kva to 1250kva Cummings Power System For Sale
BA Power 200kva Cummins diesel generator set
BA Power Dongfeng Cummins 160kw 200kva Open Type
1825kva 1460kw With Cummins QSK50G7 Generator Open Frame Power Generators
BA Power Dongfeng Cummins Diesel Genset
Cummins engine KTA50-GS8 diesel power generator set 1500kva Generator 1200kw electric power plant
With Cummins KTA50-GS8 engine,1200kw generator price,diesel generator 1200 kw
Subscribe to Our Newsletter
Sign up for our monthly promotion and get out latest product news!
Xiamen Biao Power Technology Co. ltd who is devoted to the R&D and manufacture of diesel generator sets. BA Power products are widely applied to fields in telecommunication,building, electric power, military, factories, highway,etc.
Read More
GET IN TOUCH
Room 2205, Jinlu Plaza, No. 611 Sishui Road, Huli District Xiamen,China.
0086-15160099706
sherry@biaopower.com
Hot Tags
use new cummins engine powered generator
industry use diesel generator
Perkins container generator set
soundproof type diesel generator set
silent diesel generator
diesel engine generator
Products
Follow Us
Home
About us
Products
Projects
Catalogues
blog
News
Contact Us
Sitemap
XML
Privacy Policy
Copyright © 2026 Welcome To BIAO POWER.
|
IPv6 network supported
click here to leave a message
Leave A Message
If you are interested in our products and want to know more details,please leave a message here,we will reply you as soon as we can.
sherry@biaopower.com
0086-15160099706
Scan to my Wechat :
Home
Products
about
contact
