URL: https://www.biaopower.com/50-degree-1000kva-soundproof-perkins-diesel-generator-set-4008tag2_p99.html
Accessed: 2026-11-03

50 Degree 1000kva Soundproof Perkins Diesel Generator Set 4008TAG2
Welcome to Welcome To BIAO POWER
English
русский
español
português
العربية
Türkçe
Melayu
ไทย
Tiếng Việt
Indonesia
Filipino
Home
About us and video
About US
Video
BA Power Bank Account
Products
Natural Gas Generator
Gongtai Diesel Generator
Gongtai Data Sheet
Open Type Diesel Generator
Cummins
Perkins
MTU
Mitsubishi
Weichai Power
Silent Diesel Generator Set
Small Power Silent Canopy Type
Middle Power Silent Canopy Type
Silent Canopy With Hoisting Type
Silent Container Type Generator
Trailer Mounted Generator
4 Wheels Trailer
8 Wheels Trailer
Control System
Control Panel
ATS
Synchronize Panel
Gongtai
Gongtai Generator
Gongtai Products
Gongtai Certification
Gongtai Data Sheet
Our projects
Technical Support
UKKMS
Dongfeng Cummins
Perkins
Doosan
ChongQing Cummins
Catalogues
News
Company News
Industry News
Contact Us
Get a quote
English
Call Us
0086-15160099706
Email
sherry@biaopower.com
Home
About us and video
About US
Video
BA Power Bank Account
Products
Natural Gas Generator
Gongtai Diesel Generator
Gongtai Data Sheet
Open Type Diesel Generator
Cummins
Perkins
MTU
Mitsubishi
Weichai Power
Silent Diesel Generator Set
Small Power Silent Canopy Type
Middle Power Silent Canopy Type
Silent Canopy With Hoisting Type
Silent Container Type Generator
Trailer Mounted Generator
4 Wheels Trailer
8 Wheels Trailer
Control System
Control Panel
ATS
Synchronize Panel
Gongtai
Gongtai Generator
Gongtai Products
Gongtai Certification
Gongtai Data Sheet
Our projects
Technical Support
UKKMS
Dongfeng Cummins
Perkins
Doosan
ChongQing Cummins
News
Company News
Industry News
Contact Us
what are you looking for?
Choose your country.
русский
español
português
العربية
Türkçe
Melayu
ไทย
Tiếng Việt
Indonesia
Filipino
Products
Home
Open Type Diesel Generator
Perkins
50 Degree 1000kva Soundproof Perkins Diesel Generator Set 4008TAG2
50 Degree 1000kva Soundproof Perkins Diesel Generator Set 4008TAG2
Hot promotion three phase generator 600 kva dynamo groupe diesel 2806c-e18tag1a
Brand:
Perkins
Item NO.:
BP660
Order(MOQ):
1
Payment:
T/T 30%, 70% or LC 100% at sight.
Price Range:
40000 - 52000/$1
Product Origin:
China
Shipping Port:
Xiamen, China
Lead Time：
30-45 days
Inquiry now
Product Detail
High quality 480kw 600kva diesel generator set price 2806C-E18TAG1A
The Perkins 2800 Series is a family of well-proven 6 cylinder 16 and 18 litre inline diesel engines, designed to address today’s uncompromising demands within the power generation industry with particular aim at the standby market sector. Developed from a proven heavy-duty industrial base, the engine offers superior performance and reliability. The 2806C-E18TAG1A is a turbocharged and air-to-air chargecooled, 6 cylinder diesel engine of 18 litres capacity. Its premium features provide economic and durable operation, low
Temperature At 50 Degree 1000kva perkenes generator perkins diesel engine model 4008TAG2
ElectropaK 4008TAG2 1055 kWm @ 1500 rpm net standby power
Features and benefits
Dependable power
Individual 4 valve cylinder heads giving optimised gas flows
Unit fuel injectors ensure ultra fine fuel atomisation and hence controlled rapid combustion
Commonality of components with other engines in the 4000 Series family for reduced stocking levels
Capable emissions of 1/2 TA Luft (1986)
Features and benefits
Low operating costs
Oil change service intervals are set at 500 hours as standard
Designed to provide low cost of ownership, simple maintenance and reduced downtime
Class leading warranty
Prime power - 12 months unlimited hours.
For engines that operate less than 6,000 hours the warranty is available for two years or until the application reaches 6,000 hours
(whichever is sooner).
Standby power - three years or 1,500 hours (whichever is sooner).
See Perkins Warranty Policy for further details
Perkins Platinum Protection - comprehensive cover from as little as 5 percent* of the cost of your engine
Talk to your local distributor or visit www.perkins.com/platinum protection for more details
Output Ratings
| Generator set model | Voltage | Hz | Phase | P.F. | Prime Power | Standby Power
| (V) | | | | KVA | KW | KVA | KW
| AP1100 | 230/400 | 50 | 3 | 0.8 | 1000 | 800 | 1100 | 880
Dimension & weight
| Generator set model | Type | L*W*H(mm) | Weight(kg)
| AP1100 | Open | 4630*2030*2400 | 8100
| Silent | 5700*2280*2500 | 10200
Other datas
| Circuit Breaker capacity (A) | 1600
| Battery brand | Varta
| Base Fuel Tank Capacity(L) | N/A
GENERAL ENGINE DATA
| Engine manufacture | Perkins Engines Company Limited
| Engine brand | Perkins
| Engine model | 4008TAG2A
| Engine speed (rpm) | 1500
| | Baseload power | Prime power | Standby power
| Gross engine power (kWb) | 719 | 899 | 985
| Typical Genset electrical output 0.8pf 25ºC (100 kPa) (KW) | 657 | 828 | 910
| Cylinders | 8-cylinder, in line
| Cycle | 4 stroke
| Induction system | Turbocharged
| Combustion system | Direct injection
| Compression ratio | 13.6:1
| Bore * Stroke (mm) | 160 * 190
| Cubic capacity (Litre) | 30.561
Alternator Specs
| Alternator | Famous brand | Leroy somer, Stamford, Marathon,Meccalte
| China Brand | Ai Power, Kaijieli
| Power Range | 5kw to 3000kw
| Insulation class | H
| Phase/Wire | 3 phase/ 4 wire | 1 phase/ 2 wire
Control panel:Deepsea,Comap
| Brand | Deepsea/ComAp/Smartgen
| The control module gives digital readouts of: Generator voltage; Output frequency; Engine speed; Battery voltage; Engine hours run. The control module has indicators for failure information: Overspeed/underspeed, Emergency stop Low oil pressure; High water temperature Failure to start Battery charger failure Automatic shutdown occurs under: Low engine oil pressure; High engine water temperature; Overspeed/underspeed; Failure to start after three attempts. |
Optional-addtional parts :800 kw diesel generator price
| Engine | Fuel System | Cooling system | Exhaust system
| Coolant Heater Lube oil heater Electronic governor Engine oil temperature | External Tank Water Separator | 50-60 Radiator, Remote radiator Cooling tower | Heavy Duty air filter Silencer Enclosures
| Alternator | Control System | Others | Voltage Connections
| Anti Condensation Heater Permanent Magnet Generator-PMG Drop CT-for paralleling | Remote Control Panel Auto Transfer Switch ATS-Control Panel Paralleling System Electricity Output Cabinet | Rainproof Type Soundproof Type Containerized Type Trailer Type Spare Parts | 480/277V 440/254V 416/240V 400/230V 380/220V 240/139V 220/12 V 208/120V
| High Voltage of 6.3kv, 6.6kv, 10.5kv, 13.8kv etc are available
About US
AI Power Factory Introduction
High quality, reliable and complete power unit
Compact design
Easy start and maintenance possibility
Every generating set is subject to a comprehensive test program which includes full load testing, checking and provision of all control and safety shut down functions testing
Fully engineered with a wide range of options and accessories: Canopy, sound proof canopy and on - road trailer
Xiamen Ai Power Technology Co.,Ltd.
Power system supplier-Generator sets, Lighting Tower, Reefer Genset
Add:Room 702,No.581 Hengtian Road,Jimei District,Xiamen City,China
Email: nancy@aipowergen.com
Skype: nancy19830320
Tel: +86-592-6383277 | WhatsApp/Wechat: +86-1390 6008 114
Leave A Message
If you are interested in our products and want to know more details,please leave a message here,we will reply you as soon as we can.
Subject : 50 Degree 1000kva Soundproof Perkins Diesel Generator Set 4008TAG2
Related Tags :
types of standby generator
Perkins 1 mw diesel generator
Perkins 1000 kva generator
standby generator set
Perkins generator wholesale in uae
Perkins generator alarming over cranking
Previous Post
800kva Perkins Energy Generation For Sale
Next Post
Emergency Diesel Generator In Power Plant Perkins 4008TAG1A
Categories
Natural Gas Generator
Gongtai Diesel Generator
Gongtai Data Sheet
Open Type Diesel Generator
Cummins
Perkins
perkins
MTU
Mitsubishi
Weichai Power
Silent Diesel Generator Set
Small Power Silent Canopy Type
Middle Power Silent Canopy Type
Silent Canopy With Hoisting Type
Silent Container Type Generator
Trailer Mounted Generator
4 Wheels Trailer
8 Wheels Trailer
Control System
Control Panel
ATS
Synchronize Panel
how can we help you
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
Contact Us
New Products
Super power Perkins generator 4006-23TAG3A
View More
750kva to 1250kva Genset Cummins Power
View More
1250kva to 1500kva Cummins diesel engine generator
View More
275kva to 500kva MTU Diesel Generator Output For Sale
View More
New 40KW Silent UKKMS Diesel Generator Set
View More
160kw Silent generator sets with Top Hoisting Structure
View More
400kw Trailer type Generator Set
View More
Related Products
300kva Perkins Domestic Diesel Generator For Sale
BA Power 200kva to 300kva Heavy Duty Diesel Generator With Perkins On Sale
800kva Perkins Energy Generation For Sale
BA Power 350kva to 650kva Continuous Use Diesel Generator With Perkins On Sale
1500kva Perkins Backup Power Generator For Sale
BA Power 1250KVA to 1688kva Perkins Motor Generator On Sale
2000kva Perkins Domestic Generator Price For Sale
BA Power 1250kva to 1688kva Electric Genset On Sale
Brand New 20kva Perkins New Diesel Generators
BA Power 20Kva perkins generator open type diesel generator
750kva to 1125kva Perkins Prime Diesel Generator For Sale
BA Power 750kva to 1125kva Industrial Generator With Perkins On Sale
10kva to 200kva Perkins Generator For Sale
BA Power 10kva to 200kva Perkins Diesel Generator Sets On Sale
Emergency Diesel Generator In Power Plant Perkins 4008TAG1A
Manufactory-Prices-China import Perkis slient 4006-23TAG3A 50HZ 640kw diesel dynamo
Subscribe to Our Newsletter
Sign up for our monthly promotion and get out latest product news!
Xiamen Biao Power Technology Co. ltd who is devoted to the R&D and manufacture of diesel generator sets. BA Power products are widely applied to fields in telecommunication,building, electric power, military, factories, highway,etc.
Read More
GET IN TOUCH
Room 2205, Jinlu Plaza, No. 611 Sishui Road, Huli District Xiamen,China.
0086-15160099706
sherry@biaopower.com
Hot Tags
use new cummins engine powered generator
industry use diesel generator
Perkins container generator set
soundproof type diesel generator set
silent diesel generator
diesel engine generator
Products
Follow Us
Home
About us
Products
Projects
Catalogues
blog
News
Contact Us
Sitemap
XML
Privacy Policy
Copyright © 2026 Welcome To BIAO POWER.
|
IPv6 network supported
click here to leave a message
Leave A Message
If you are interested in our products and want to know more details,please leave a message here,we will reply you as soon as we can.
sherry@biaopower.com
0086-15160099706
Scan to my Wechat :
Home
Products
about
contact
