URL: https://www.biaopower.com/ba-power-diesel-driven-generator-1000kva_p81.html
Accessed: 2026-11-03

BA Power Diesel Driven Generator 1000kva
Welcome to Welcome To BIAO POWER
English
русский
español
português
العربية
Türkçe
Melayu
ไทย
Tiếng Việt
Indonesia
Filipino
Home
About us and video
About US
Video
BA Power Bank Account
Products
Natural Gas Generator
Gongtai Diesel Generator
Gongtai Data Sheet
Open Type Diesel Generator
Cummins
Perkins
MTU
Mitsubishi
Weichai Power
Silent Diesel Generator Set
Small Power Silent Canopy Type
Middle Power Silent Canopy Type
Silent Canopy With Hoisting Type
Silent Container Type Generator
Trailer Mounted Generator
4 Wheels Trailer
8 Wheels Trailer
Control System
Control Panel
ATS
Synchronize Panel
Gongtai
Gongtai Generator
Gongtai Products
Gongtai Certification
Gongtai Data Sheet
Our projects
Technical Support
UKKMS
Dongfeng Cummins
Perkins
Doosan
ChongQing Cummins
Catalogues
News
Company News
Industry News
Contact Us
Get a quote
English
Call Us
0086-15160099706
Email
sherry@biaopower.com
Home
About us and video
About US
Video
BA Power Bank Account
Products
Natural Gas Generator
Gongtai Diesel Generator
Gongtai Data Sheet
Open Type Diesel Generator
Cummins
Perkins
MTU
Mitsubishi
Weichai Power
Silent Diesel Generator Set
Small Power Silent Canopy Type
Middle Power Silent Canopy Type
Silent Canopy With Hoisting Type
Silent Container Type Generator
Trailer Mounted Generator
4 Wheels Trailer
8 Wheels Trailer
Control System
Control Panel
ATS
Synchronize Panel
Gongtai
Gongtai Generator
Gongtai Products
Gongtai Certification
Gongtai Data Sheet
Our projects
Technical Support
UKKMS
Dongfeng Cummins
Perkins
Doosan
ChongQing Cummins
News
Company News
Industry News
Contact Us
what are you looking for?
Choose your country.
русский
español
português
العربية
Türkçe
Melayu
ไทย
Tiếng Việt
Indonesia
Filipino
Products
Home
Gongtai Diesel Generator
BA Power Diesel Driven Generator 1000kva
BA Power Diesel Driven Generator 1000kva
Top sale BA Power UKKMS diesel generator 1000 kva
Brand:
Gongtai
Item NO.:
BUK1100
Order(MOQ):
1
Payment:
T/T 30%, 70%, or LC 100% AT SIGHT
Price:
$65000
Product Origin:
China
Color:
Orange
Shipping Port:
Xiamen, China
Lead Time：
30 days
Inquiry now
Product Detail
The 23th Xiamen Industry and ElectriElectronic Commodities Fair with a a perfect curtain call after 4 days exhibition(Apr 12th -15th,2019) hold on Xiamen International Convention and Exhibition Center，we get good reputation from customer, and customer interested in our
UKKMS diesel generators.
For now the market full of Cummins, Perkins, Our UKKMS
is a new brand and new choice for customer, we will keep on our high quality
products for customer, UKKMS register in UK, produce in China, if you would like
to have one other brand for customer choose, our UKKMS diesel generator is your
best choice.We will support you on high quality products with competitive price,
if you have the ineteresting with our UKKMS diesel generator, welcome to contact
us at any time.
UKKMS attracts the attention of manufacturers all over the world with high-tech products such as world-class high-denomination diesel generator sets. UKKMS stands out in the fierce market competition with its clear market positioning – focusing on the luxury market, specializing in private custom high-end market, and at the same time stand out with its excellent product quality.
UKKMS Engine and UKKMS Alternator
UKKMS engine and alternator which are produced by Gongtai(Xiamen) New Energy Co., Ltd, a joint venture between Chinese and Maylaysia shareholder, being responsible for the manufacture of UKKMS Engine and the assembly of the diesel generator sets with all related accessoires.
Below is the power and model that we supply for the UKKMS generator set , if you need on any power on it, we all can supply. Just to contact us at any time.
| Genset Model | Prime Power | Standby Power | Engine Model | Fuel Consumption | Displacement | Genset Dimension | Weight
| KW | KVA | KW | KVA | (L/h) | (L) | L*W*H(mm) | (kg)
| BA69 | 50 | 63 | 55 | 69 | UK333-G1 | 19.6 | 5.9 | 2200×860×1460 | 1120
| BA76 | 55 | 69 | 61 | 76 | UK333-G2 | 22.3 | 5.9 | 2200×860×1460 | 1350
| BA83 | 60 | 75 | 66 | 83 | UK333-G3 | 24.5 | 5.9 | 2300×860×1563 | 1760
| BA97 | 70 | 88 | 77 | 97 | UK333-GA | 29.9 | 8.3 | 2400×860×1606 | 1920
| BA110 | 80 | 100 | 88 | 110 | UK333-G5 | 37.9 | 8.3 | 2400×860×1606 | 2130
| BA125 | 90 | 113 | 100 | 125 | UK333-G6 | 48.5 | 14.0 | 3000×980×1760 | 2600
| BA138 | 100 | 125 | 110 | 138 | UK333-G7 | 48.5 | 14.0 | 3000×980×1760 | 2600
| BA165 | 120 | 150 | 132 | 165 | UK333-G8 | 53.3 | 14.0 | 3100×1180×1760 | 2900
| BA206 | 150 | 188 | 165 | 206 | UK333-G9 | 60.6 | 14.0 | 3100×980×1760 | 2900
| BA228 | 165 | 206 | 182 | 228 | UK333-G10 | 63.0 | 14.0 | 3100×1080×1760 | 2950
| BA234 | 170 | 213 | 187 | 234 | UK333-G11 | 63.0 | 14.0 | 3100×1080×1760 | 2950
| BA275 | 200 | 250 | 220 | 275 | UK555-G1 | 76.8 | 14.0 | 3300×1380×1850 | 3250
| BA344 | 250 | 313 | 275 | 344 | UK555-G2 | 88.9 | 18.9 | 3400×1250×1970 | 3500
| BA400 | 290 | 363 | 320 | 400 | UK555-G3 | 98.8 | 18.9 | 3400×1250×1970 | 3650
| BA413 | 300 | 375 | 330 | 413 | UK555-GA | 98.8 | 18.9 | 3400×1250×1970 | 3650
| BA440 | 320 | 400 | 352 | 440 | UK555-G5 | 98.8 | 18.9 | 3400×1250×1970 | 3700
| BA454 | 330 | 413 | 363 | 454 | UK555-G6 | 98.8 | 18.9 | 3400×1250×1970 | 3800
| BA481 | 350 | 438 | 385 | 481 | UK555-G7 | 100.3 | 18.9 | 3700×1550×1940 | 4000
| BA495 | 360 | 450 | 396 | 495 | UK555-G8 | 100.3 | 18.9 | 3700×1550×1940 | 4000
| BA550 | 400 | 500 | 440 | 550 | UK666-G1 | 107.5 | 18.9 | 3750×1960×2360 | 4200
| BA578 | 420 | 525 | 462 | 578 | UK666-G2 | 119.9 | 18.9 | 3700×1550×1940 | 4300
| BA650 | 470 | 588 | 520 | 650 | UK666-G3 | 120.3 | 19.0 | 3700×1550×1940 | 4500
| BA688 | 500 | 625 | 550 | 688 | UK666-GA | 122.9 | 19.0 | 4300×1700×2360 | 8300
| BA743 | 540 | 675 | 594 | 743 | UK666-G5 | 135.7 | 37.8 | 4450×1700×2360 | 8650
| BA825 | 600 | 750 | 660 | 825 | UK666-G6 | 142.6 | 37.8 | 4450×1700×2360 | 8400
| BA880 | 640 | 800 | 704 | 880 | UK666-G7 | 148.5 | 37.8 | 4450×1700×2360 | 8400
| BA1000 | 720 | 900 | 800 | 1000 | UK777-G2 | 155.1 | 38.0 | 4450×1700×2360 | 8650
| BA1100 | 800 | 1000 | 880 | 1100 | UK777-G3 | 175.4 | 37.8 | 4450×1700×2360 | 8700
We promise on that what we supply on the generating set is brand new, and we give customer the warranty in 1 year or 1000hours whichever comes first.
Leave A Message
If you are interested in our products and want to know more details,please leave a message here,we will reply you as soon as we can.
Subject : BA Power Diesel Driven Generator 1000kva
Related Tags :
Generator and transfer switch
Genset Diesel Generator
Diesel Backup Generator
Cheap Diesel Generator
Low economy Genset
Diesel Engine Generator rating
Previous Post
BA Power Diesel Driven Generator Diesel Generator 800kw
Next Post
New Annouced UKKMS power generator sets 20kw to 200kw
Categories
Natural Gas Generator
Gongtai Diesel Generator
Gongtai Data Sheet
Open Type Diesel Generator
Cummins
Perkins
perkins
MTU
Mitsubishi
Weichai Power
Silent Diesel Generator Set
Small Power Silent Canopy Type
Middle Power Silent Canopy Type
Silent Canopy With Hoisting Type
Silent Container Type Generator
Trailer Mounted Generator
4 Wheels Trailer
8 Wheels Trailer
Control System
Control Panel
ATS
Synchronize Panel
how can we help you
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
Contact Us
New Products
Super power Perkins generator 4006-23TAG3A
View More
750kva to 1250kva Genset Cummins Power
View More
1250kva to 1500kva Cummins diesel engine generator
View More
275kva to 500kva MTU Diesel Generator Output For Sale
View More
New 40KW Silent UKKMS Diesel Generator Set
View More
160kw Silent generator sets with Top Hoisting Structure
View More
400kw Trailer type Generator Set
View More
Related Products
New Annouced UKKMS power generator sets 20kw to 200kw
Best price Open Type UKKMS diesel generator sets 20kw to 200kw
BA Power UKKMS diesel generator 20kw to 2000kw
Top sale BA Power UKKMS diesel generator sets 20kw to 800kw
500kva to 1250kva UKKMS Diesel Generators
BA Power 600KVA to 2000kva UKKMS Diesel Generating Sets On Sale
30kva to 350kva UKKMS Diesel Generators
BA Power Engine by UKKMS China Generator Supplier On Sale
30kva UKKMS Diesel Generators
BA Power Engine by UKKMS China Generator Supplier On Sale
BA Power 400kw 500kva UKKMS diesel generator set
BA Power 400kw 500kva UKKMS Series Diesel Generator Set Open Type
BA Power 600kw 750kva UKKMS diesel generator set
BA Power 600kw 750kva UKKMS Series Diesel Generator Set Open Type
BA Power 520kw 650kva UKKMS diesel generator set
Competitive and cheaper 520kw 650kva Open Type UKKMS DG SET
Subscribe to Our Newsletter
Sign up for our monthly promotion and get out latest product news!
Xiamen Biao Power Technology Co. ltd who is devoted to the R&D and manufacture of diesel generator sets. BA Power products are widely applied to fields in telecommunication,building, electric power, military, factories, highway,etc.
Read More
GET IN TOUCH
Room 2205, Jinlu Plaza, No. 611 Sishui Road, Huli District Xiamen,China.
0086-15160099706
sherry@biaopower.com
Hot Tags
use new cummins engine powered generator
industry use diesel generator
Perkins container generator set
soundproof type diesel generator set
silent diesel generator
diesel engine generator
Products
Follow Us
Home
About us
Products
Projects
Catalogues
blog
News
Contact Us
Sitemap
XML
Privacy Policy
Copyright © 2026 Welcome To BIAO POWER.
|
IPv6 network supported
click here to leave a message
Leave A Message
If you are interested in our products and want to know more details,please leave a message here,we will reply you as soon as we can.
sherry@biaopower.com
0086-15160099706
Scan to my Wechat :
Home
Products
about
contact
