URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/PD400-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                       Line                                                                                   208-600 Volt

PD400-01                                                                                                                60  Hz / 1800 RPM

400 kWe                                                                                                                               Standby

Ratings

                                      208V                       240V                    480V                               600V

Phase                                 3                          3                       3                                  3

PF                                    0.8                        0.8                     0.8                                0.8

Hz                                    60                         60                      60                                 60

Generator  Model                      S4L1D-G41                  S4L1D-G41               S4L1D-F41                          S4L1S-F4

Connection                            12 LEAD WYE                12 LEAD DELTA           12 LEAD WYE                        4 LEAD WYE

kWe                                   400                        400                     400                                400

AMPS                                  1390                       1204                    602                                482

Temp Rise                             125˚C  /  40˚C             125˚C  /        40˚C    125˚C  /  40˚C                     125˚C  /  40˚C

Standard Equipment

Engine                                                Generator                          Additional

—  Radiator Cooled Unit Mounted (50˚C)                —  Brushless Single Bearing        —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)                    —  Automatic Voltage Regulator     —  UL 2200 & cUL Listed

—  Blower Fan & Fan Drive                             —  ± 0.50% Voltage Regulation      —  CSA Certified

—  Starter & Alternator                               —  4 Pole, Rotating Field          —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                                  —  125˚C Standby Temperature Rise  —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                        —  100% of Rated Load - One Step   —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous                  —  5% Maximum Harmonic Content          Mounted in NEMA 12 Enclosure

—  24V Battery System & Cables                        —  NEMA MG 1, IEEE and ANSI        —  Base - Formed Steel

—  Air Cleaner (Dry Single Stage)                     Standards Compliance for           —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                    Temperature Rise                   —  Battery Charger 24V 5 Amp

—  Flexible Fuel Connector                                                               —  Jacket Water Heater -20˚F 4000W 240V

—  EPA Certified Tier 3                                                                       w/Isolation Valves

                                                                                         —  Vibration Isolation Mounts

                                                                                         —  2 Year / 2000 Hour Standby Warranty

                                                                                         —  Standard Colors - White / Gray

PD400-01                                                                                                                                    1 of 4
Diesel Product                            Line

400 kWe

Application Data

Engine

Manufacturer:                                                Perkins                                        Displacement - Cu. In. (lit):                               763 (12.5)

Model:                                                       2206D-E13TAG3                                  Bore - in. (cm) x Stroke - in.  (cm):       5.12    (13.0)  x 6.18 (15.7)

Type:                                                        4-Cycle                                        Compression Ratio:                                          16.3:1

Aspiration:                                                  Turbo Charged, CAC                             Rated RPM:                                                        1800

Cylinder Arrangement:                                        6 Cylinder Inline                              Max HP Stby (kWm):                                          619 (462)

Exhaust System                                                                                                                                                          Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                              1,256 (680)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                                  3,046 (86.2)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                                    40.0 (10.0)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                                   122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                        0.50 (0.12)

Water Pump Flow Rate: GPM (lit/min)                                                                                                                                     106 (402)

Heat Rejection to Coolant: BTUM (kW)                                                                                                                                    8,903 (156)

Heat Rejection to CAC: BTUM (kW)                                                                                                                                        4,377 (76.6)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                     8,069 (141)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                                1,053 (29.8)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                                    27,845 (788)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                     Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                                26.8 (101)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                                 21.5 (81.2)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                                 15.7 (59.5)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                             10.6  (40.0)

Engine Jacket Water Capacity: gal (lit)                                                                                                                                 7.48  (28.3)

System Coolant Capacity: gal (lit)                                                                                                                                      13.6  (51.4)

Deration Factors: Rated Power is available up to 3281ft (1000m) at ambient temperatures to  104°F  (40°C).

Consult factory for site conditions above these parameters.

PD400-01                                                                                                                                                                      2 of 4
Diesel Product Line

400 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                                 Four Configurable Status   LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                      DIGITAL CONTROL               PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                                         Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                                    Generator

                                                                             (Manual                                                                                                                                      (Manual

                                                                             Mode Only)                                                                                                                                   Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                                    Generator

                                                                             Breaker LED                                                                                                                                  Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP          MANUAL   OPTION                        AUTO         ALARM        START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                                 Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                                         Alarm Mute & Lamp Test Button

                                                                                                                         Configurable  Button                              Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                                                                                                                                                              28.95

                     L x W x H           Weight lbs                                                                                                           14.95

OPU           140 x 72 x 90 in                 8,175                                                                                                                 16.86 23.86

Level 1       180 x 72 x 103 in                9,825

                                                                                                                                                                     APPROX.            47.28

              180 x 72 x 103 in                9,900                                                                                                                 BREAKER

Level 2                                                                                                                                                              LOCATION

Level 3       225 x 72 x 103 in                10,325                                                                                                                                   15.69

Please allow  6-12 inches for height of  exhaust stack.                            34.73                     FUEL STUB-UP                                     28.36                            15.44        41.10

                                                                                                             AREA 8 X 8

              No Load                    Full  Load

                                                                                                                                                    DSE 7310

                                                                                                                                               DSE

OPU                  88 dBA              91    dBA                                                                                                                               89.90

                     84 dBA              86    dBA                                                                                                                                73.39

Level  1

Level  2             79 dBA              81    dBA

                                                                                                                                                                                        10.00

Level  3             70 dBA              73    dBA                                                                    140.00                                                                                72.00

PD400-01                                                                                                                                                                                                                        3 of 4
Diesel                        Prod   uct     Line

400 kWe

Enclosu                       res &  Fue  l      Tanks

                                                       225.00

                                                                  180.00

       LEVEL 3 ENCLOSURE                                                                                             103.00

                                                                                                                             H

       72                 48  24                                                     40.00

       HR                 HR  HR

                                             L                                                          72.00

—    All enclosure models are 200 MPH wind rating certified in                              24 Hour     48 Hour      72 Hour

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                                   710 Gallon  1420 Gallon  2130 Gallon

—    Level 2 & 3 enclosures include sound attenuation foam                           L      140.00      180.00       250.00

—    Level 3 enclosure includes frontal sound & exhaust hood.

—    Enclosure height does not include exhaust stack.                                H      127.00      139.00       139.00

Notes                                                                                                                Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                     2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                            North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                   Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                   bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                      quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                                sales@bluestarps.com

PD400-01                                                                                                                          4 of 4

