URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/JD60-02_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                      Line                                                                                   208-600 Volt

JD60-02                                                                                                                   60  Hz / 1800 RPM

60 kWe                                                                                                                                  Standby

Ratings

                            240V               208V                         240V           480V                           600V

Phase                           1              3                            3              3                              3

PF                              1.0            0.8                          0.8            0.8                            0.8

Hz                              60             60                           60             60                             60

Generator Model                 UCI224G        UCI224F                      UCI224F        UCI224E                        UCI224E

Connection                      12 LEAD DD     12 LEAD WYE                  12 LEAD DELTA  12 LEAD WYE                    4 LEAD WYE

kWe                             60             60                           60             60                             60

AMPS                            250            208                          181            90                             72

Temp Rise                       125˚C / 40˚C   125˚C / 40˚C                 125˚C / 40˚C   125˚C / 40˚C                   125˚C / 40˚C

Standard Equipment

Engine                                         Generator                                   Additional

—  Radiator Cooled Unit Mounted (50˚C)         —  Brushless Single Bearing                 —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)             —  Automatic Voltage Regulator              —  UL 2200 & cUL Listed

—  Blower Fan & Fan Drive                      —  ± 1% Voltage Regulation                  —  CSA Certified

—  Starter & Alternator                        —  4 Pole, Rotating Field                   —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                           —  125˚C Standby Temperature Rise           —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                 —  100% of Rated Load - One Step            —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous           —  5% Maximum Harmonic Content              Mounted in NEMA 12 Enclosure

—  12V Battery System & Cables                 —  NEMA MG 1, IEEE and ANSI                 —  Base - Formed Steel

—  Air Cleaner (Dry Single Stage)                  Standards Compliance for                —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                 Temperature Rise                        —  Battery Charger 12V 6 Amp

—  Flexible Fuel Connector                                                                 —  Jacket Water Heater -20˚F 1500W 120V

—  EPA Certified Tier 3                                                                    w/Isolation Valves

                                                                                           —  Vibration Isolation Mounts

                                                                                           —  2 Year / 2000 Hour Standby Warranty

                                                                                           —  Standard Colors - White / Gray

JD60-02                                                                                                                                   1 of 4
Diesel Product                            Line

60 kWe

Application Data

Engine

Manufacturer:                                                                  John Deere                                 Displacement - Cu. In. (lit):                              275 (4.50)

Model:                                                                         4045TF280                                  Bore - in. (cm) x Stroke - in.  (cm):       4.19 (10.6)    x 5.00 (12.7)

Type:                                                                                   4-Cycle                           Compression Ratio:                                         19.0:1

Aspiration:                                                                    Turbo Charged                              Rated RPM:                                                       1800

Cylinder Arrangement:                                                          4 Cylinder Inline                          Max HP Stby (kWm):                                         85.0 (63.4)

Exhaust System                                                                                                                                                                       Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                                           1,074 (579)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                                               679 (19.2)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                                                 30.0 (7.50)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                                                122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                                     0.50 (0.12)

Water Pump Flow Rate: GPM (lit/min)                                                                                                                                                  38.0 (144)

Heat Rejection to Coolant: BTUM (kW)                                                                                                                                                 2,049 (35.9)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                                  1,237 (21.6)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                                             187 (5.29)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                                                 4,760 (135)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                                   Consult Factory    For  Remote Cooled  Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                                             4.95  (18.7)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                                              3.86  (14.6)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                                              2.72  (10.3)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                                          3.88  (14.7)

Engine Jacket Water Capacity: gal (lit)                                                                                                                                              2.32  (8.50)

System Coolant Capacity: gal (lit)                                                                                                                                                   5.40  (20.4)

Deration Factors: Rated Power is     available up to 10,000 ft (3,048  m)  at  ambient  temperatures  to  122˚F  (50˚C).

Consult factory for site conditions  above these parameters.

JD60-02                                                                                                                                                                                    2 of 4
Diesel Product Line

60 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                  Four Configurable Status  LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                   DIGITAL CONTROL  PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                         Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                    Generator

                                                                             (Manual                                                                                                                      (Manual

                                                                             Mode Only)                                                                                                                   Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                    Generator

                                                                             Breaker LED                                                                                                                  Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP  MANUAL        OPTION           AUTO              ALARM    START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                 Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                           Alarm Mute & Lamp Test Button

                                                                                                                      Configurable  Button                 Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

              L x W x H                   Weight lbs                                      39.19                                             17.63

                                                                                          FUEL STUB-UP                                      6.63

                                                                                          AREA 6 X 6

OPU           80 x 38 x 58 in                   2,225                                                                                                4.53

                                                                                                                                                                 9.53

Level 1       90 x 38 x 60 in                   2,725                                                                                                      APPROX.     25.58

                                                                                                                                                     BREAKER

Level 2       90 x 38 x 60 in                   2,775                                                                                                LOCATION

Level 3       120 x 38 x 60 in                  2,925                                                                                                      2.00        16.55

                                                                                                                                            17.08    2.00

Please allow  6-12 inches for height  of  exhaust stack.                                                                                                                        7.81        22.38

              No Load                     Full  Load

                     73 dBA               77    dBA                                                                                                              (58.00)

OPU

Level    1           71 dBA               73    dBA

Level    2           68 dBA               70    dBA

                                                                                                                                                                          6.00

Level    3           63 dBA               65    dBA

                                                                                                                      80.00                                                                 38.00

JD60-02                                                                                                                                                                                                         3 of 4
Diesel Product                               Line

60 kWe

Enclosures & Fuel                                Tanks

                                                 120.00

                                                                  90.00

       LEVEL 3 ENCLOSURE                                                                                            60.00

                                                                                                                            H

                          72 HR  24 / 48 HR                                             10.00

                                                       L                                                38.00

—    All enclosure models are 200 MPH wind rating certified in                                 24 Hour  48 Hour     72 Hour

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                               120 Gallon      240 Gallon  360 Gallon

—    Level 2 & 3 enclosures include sound attenuation foam                           L         80.00    80.00       108.00

—    Level 3 enclosure includes frontal sound & exhaust hood.

—    Enclosure height does not include exhaust stack.                                H         80.00    96.00       96.00

Notes                                                                                                               Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                    2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                            North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                  Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                         bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                     quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                               sales@bluestarps.com

JD60-02                                                                                                                         4 of 4

