URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/PD100-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                       Line                                                                                     208-600 Volt

PD100-01                                                                                                                    60  Hz / 1800 RPM

100 kWe                                                                                                                               Standby

Ratings

                            240V                208V                         240V            480V                           600V

Phase                           1               3                            3               3                              3

PF                              1.0             0.8                          0.8             0.8                            0.8

Hz                              60              60                           60              60                             60

Generator  Model                UCI274F         UCI274D                      UCI274D         UCI274C                        UCI274D

Connection                      12 LEAD DD      12 LEAD WYE                  12 LEAD DELTA   12 LEAD WYE                    4 LEAD WYE

kWe                             100             100                          100             100                            100

AMPS                            417             347                          301             151                            120

Temp Rise                       125˚C  /  40˚C  125˚C  /  40˚C               125˚C  /  40˚C  125˚C       /  40˚C            125˚C  /  40˚C

Standard Equipment

Engine                                          Generator                                    Additional

—  Radiator Cooled Unit Mounted (50˚C)          —  Brushless Single Bearing                  —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)              —  Automatic Voltage Regulator               —  UL 2200 & cUL Listed

—  Blower Fan & Fan Drive                       —  ± 1% Voltage Regulation                   —  CSA Certified

—  Starter & Alternator                         —  4 Pole, Rotating Field                    —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                            —  125˚C Standby Temperature Rise            —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                  —  100% of Rated Load - One Step             —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous            —  5% Maximum Harmonic Content               Mounted in NEMA 12 Enclosure

—  12V Battery System & Cables                  —  NEMA MG 1, IEEE and ANSI                  —  Base - Formed Steel

—  Air Cleaner (Dry Single Stage)                   Standards Compliance for                 —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                  Temperature Rise                         —  Battery Charger 12V 6 Amp

—  Flexible Fuel Connector                                                                   —  Jacket Water Heater -20˚F 1500W 120V

—  EPA Certified Tier 3                                                                      w/Isolation Valves

                                                                                             —  Vibration Isolation Mounts

                                                                                             —  2 Year / 2000 Hour Standby Warranty

                                                                                             —  Standard Colors - White / Gray

PD100-01                                                                                                                                    1 of 4
Diesel Product                            Line

100 kWe

Application Data

Engine

Manufacturer:                                                Perkins                                        Displacement - Cu. In. (lit):                               269 (4.40)

Model:                                                       1104D-E44TAG2                                  Bore - in. (cm) x Stroke - in.  (cm):       4.13    (10.5)  x 5.00 (12.7)

Type:                                                        4-Cycle                                        Compression Ratio:                                          16.7:1

Aspiration:                                                  Turbo Charged, CAC                             Rated RPM:                                                        1800

Cylinder Arrangement:                                        4 Cylinder Inline                              Max HP Stby (kWm):                                          161 (120)

Exhaust System                                                                                                                                                          Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                              1,218 (659)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                                  714 (20.2)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                                    60.0 (15.0)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                                   122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                        0.50 (0.12)

Water Pump Flow Rate: GPM (lit/min)                                                                                                                                     44.9 (170)

Heat Rejection to Coolant: BTUM (kW)                                                                                                                                    3,137 (54.9)

Heat Rejection to CAC: BTUM (kW)                                                                                                                                        1,034 (18.1)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                     2,076 (36.3)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                                312 (8.82)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                                    7,703 (218)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                     Consult Factory    For  Remote  Cooled  Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                                7.64  (28.9)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                                 6.24  (23.6)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                                 4.59  (17.4)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                             2.22  (8.40)

Engine Jacket Water Capacity: gal (lit)                                                                                                                                 1.85  (7.00)

System Coolant Capacity: gal (lit)                                                                                                                                      4.49  (17.0)

Deration Factors: Rated Power is available up to 3281ft (1000m) at ambient temperatures to  122°F  (50°C).

Consult factory for site conditions above these parameters.

PD100-01                                                                                                                                                                      2 of 4
Diesel Product Line

100 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                    Four Configurable Status  LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                    DIGITAL CONTROL  PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                           Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                      Generator

                                                                             (Manual                                                                                                                        (Manual

                                                                             Mode Only)                                                                                                                     Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                      Generator

                                                                             Breaker LED                                                                                                                    Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP         MANUAL  OPTION           AUTO          ALARM         START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                  Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                     Alarm Mute & Lamp Test Button

                                                                                                                      Configurable   Button                 Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                                                                                                                                     27.00

                     L x W x H            Weight lbs                                                                                         16.00

OPU           90 x 44 x 60 in                   2,500                                                                                                 8.26   13.22

Level 1       102 x 44 x 74 in                  3,125                                                                                                               27.88

                                                                                                                                                      APPROX.

                                                                                                                                                      BREAKER

Level 2       102 x 44 x 74 in                  3,175                                                                                                 LOCATION

                                                                                                                                                      2.00          15.18

Level 3       132 x 44 x 66 in                  3,325                                                                                                 2.00

                                                                                   23.82                                             24.09                                 9.42              23.48

Please allow  6-12 inches for height  of  exhaust stack.                                  FUEL STUB-UP 8X8

              No Load                     Full  Load

OPU                  78 dBA               82    dBA                                                                                                                        59.69

Level  1             75 dBA               78    dBA

Level  2             72 dBA               74    dBA

Level  3             66 dBA               68    dBA                                                                   90.00                                                                  44.00

PD100-01                                                                                                                                                                                                          3 of 4
Diesel Product                        Line

100 kWe

Enclosures & Fuel                                Tanks

                                                 132.00

                                                                  102.00

       LEVEL 3 ENCLOSURE                                                                                          66.00

                                                                                                                          H

                          72  48  24                                                    12.00

                          HR  HR  HR

                                                       L                                              44.00

—    All enclosure models are 200 MPH wind rating certified in                          24 Hour       48 Hour     72 Hour

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                               250 Gallon    500 Gallon  750 Gallon

—    Level 2 & 3 enclosures include sound attenuation foam                           L         90.00  120.00      174.00

—    Level 3 enclosure includes frontal sound & exhaust hood.

—    Enclosure height does not include exhaust stack.                                H         94.00  102.00      102.00

Notes                                                                                                             Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                  2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                          North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                   quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                             sales@bluestarps.com

PD100-01                                                                                                                      4 of 4

