URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/JD150-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                       Line                                                                                     208-600 Volt

JD150-01                                                                                                                    60  Hz / 1800 RPM

150 kWe                                                                                                                               Standby

Ratings

                            240V                208V                         240V            480V                           600V

Phase                           1               3                            3               3                              3

PF                              1.0             0.8                          0.8             0.8                            0.8

Hz                              60              60                           60              60                             60

Generator  Model                UCDI274J1       UCI274G                      UCI274G         UCI274F                        UCI274F

Connection                      12 LEAD DD      12 LEAD WYE                  12 LEAD DELTA   12 LEAD WYE                    4 LEAD WYE

kWe                             150             150                          150             150                            150

AMPS                            625             521                          452             226                            181

Temp Rise                       125˚C  /  40˚C  125˚C  /  40˚C               125˚C  /  40˚C  125˚C       /  40˚C            125˚C  /  40˚C

Standard Equipment

Engine                                          Generator                                    Additional

—  Radiator Cooled Unit Mounted (50˚C)          —  Brushless Single Bearing                  —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)              —  Automatic Voltage Regulator               —  UL 2200 & cUL Listed

—  Blower Fan & Fan Drive                       —  ± 1% Voltage Regulation                   —  CSA Certified

—  Starter & Alternator                         —  4 Pole, Rotating Field                    —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                            —  125˚C Standby Temperature Rise            —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                  —  100% of Rated Load - One Step             —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous            —  5% Maximum Harmonic Content               Mounted in NEMA 12 Enclosure

—  12V Battery System & Cables                  —  NEMA MG 1, IEEE and ANSI                  —  Base - Formed Steel

—  Air Cleaner (Dry Single Stage)                   Standards Compliance for                 —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                  Temperature Rise                         —  Battery Charger 12V 6 Amp

—  Flexible Fuel Connector                                                                   —  Jacket Water Heater -20˚F 2000W 240V

—  EPA Certified Tier 3                                                                      w/Isolation Valves

                                                                                             —  Vibration Isolation Mounts

                                                                                             —  2 Year / 2000 Hour Standby Warranty

                                                                                             —  Standard Colors - White / Gray

JD150-01                                                                                                                                    1 of 4
Diesel Product                            Line

150 kWe

Application Data

Engine

Manufacturer:                                                John Deere                                           Displacement - Cu. In. (lit):                               415 (6.80)

Model:                                                       6068HF285                                            Bore - in. (cm) x Stroke - in.  (cm):       4.19    (10.6)  x 5.00 (12.7)

Type:                                                        4-Cycle                                              Compression Ratio:                                          19.0:1

Aspiration:                                                  Turbo Charged, CAC                                   Rated RPM:                                                        1800

Cylinder Arrangement:                                        6 Cylinder Inline                                    Max HP Stby (kWm):                                          237 (177)

Exhaust System                                                                                                                                                                Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                                    981 (527)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                                        1,158 (32.8)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                                          30.0 (7.50)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                                         122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                              0.50 (0.12)

Water Pump Flow Rate: GPM (lit/min)                                                                                                                                           48.0 (182)

Heat Rejection to Coolant: BTUM (kW)                                                                                                                                          5,407 (94.6)

Heat Rejection to CAC: BTUM (kW)                                                                                                                                              1,708 (29.9)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                           3,021 (52.9)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                                      448 (12.7)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                                          10,683 (302)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                           Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                                      11.1  (42.0)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                                       8.95  (33.9)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                                       6.72  (25.4)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                                   5.02  (19.0)

Engine Jacket Water Capacity: gal (lit)                                                                                                                                       3.14  (11.9)

System Coolant Capacity: gal (lit)                                                                                                                                            6.10  (23.1)

Deration Factors: Rated Power is available up to 10,000 ft (3,048 m) at ambient temperatures  to  122˚F  (50˚C).

Consult factory for site conditions above these parameters.

JD150-01                                                                                                                                                                            2 of 4
Diesel Product Line

150 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                           Four Configurable Status  LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                      DIGITAL CONTROL       PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                                  Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                             Generator

                                                                             (Manual                                                                                                                               (Manual

                                                                             Mode Only)                                                                                                                            Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                             Generator

                                                                             Breaker LED                                                                                                                           Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP     MANUAL        OPTION                AUTO         ALARM          START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                          Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                                    Alarm Mute & Lamp Test Button

                                                                                                                         Configurable  Button                      Auto   Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                                                                                                                                               33.37

              L       x  W   x H           Weight lbs                                     FUEL STUB-UP                                                19.02

                                                                                                             AREA 8 X 8

OPU           110     x  54  x 64  in            3,500                                                                                                              8.18

                                                                                                                                                                          14.14

Level 1       130     x  54  x 74  in            4,375

                                                                                                                                                             APPROX.             31.13

                                                                                                                                                             BREAKER

Level 2       130     x  54  x 74  in            4,425                                                                                                       LOCATION

Level 3       164     x  54  x 74  in            4,725                                                                                                       2.00 (TYP.)

                                                                                                                                                                    2.00 (TYP.)  17.28

Please allow  6-12 inches for height   of  exhaust stack.                                                                                      32.52

                                                                                                                                               38.52                                     9.86        34.28

              No Load                      Full  Load

OPU                  82 dBA                85    dBA                                                                                                                      (64.00)

Level  1             80 dBA                82    dBA

Level  2             75 dBA                78    dBA                                                                                                                               8.00

Level  3             71 dBA                73    dBA                                                            110.00                                                                               54.00

JD150-01                                                                                                                                                                                                                 3 of 4
Diesel                        Prod    uct     Line

150 kWe

Enclosu                       res &   Fue  l     Tanks

                                                       164.00

                                                                  130.00

       LEVEL 3 ENCLOSURE                                                                                           74.00

                                                                                                                           H

                          72  48  24                                                    20.00

                          HR  HR  HR

                                                 L                                                     54.00

—    All enclosure models are 200 MPH wind rating certified in                          24 Hour        48 Hour     72 Hour

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                               375 Gallon     750 Gallon  1125 Gallon

—    Level 2 & 3 enclosures include sound attenuation foam                           L         110.00  144.00      204.00

—    Level 3 enclosure includes frontal sound & exhaust hood.

—    Enclosure height does not include exhaust stack.                                H         100.00  110.00      110.00

Notes                                                                                                              Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                   2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                           North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                 Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                        bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                    quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                              sales@bluestarps.com

JD150-01                                                                                                                        4 of 4

