URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/PD200-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                       Line                                                                                     208-600 Volt

PD200-01                                                                                                                    60  Hz / 1800 RPM

200 kWe                                                                                                                               Standby

Ratings

                            240V                208V                         240V            480V                           600V

Phase                           1               3                            3               3                              3

PF                              1.0             0.8                          0.8             0.8                            0.8

Hz                              60              60                           60              60                             60

Generator  Model                S4L1D-E41       UCDI274J1                    UCDI274J1       UCI274H                        UCI274H

Connection                      12 LEAD DD      12 LEAD WYE                  12 LEAD DELTA   12 LEAD WYE                    4 LEAD WYE

kWe                             200             200                          200             200                            200

AMPS                            833             695                          602             301                            241

Temp Rise                       125˚C  /  40˚C  125˚C  /  40˚C               125˚C  /  40˚C  125˚C       /  40˚C            125˚C  /  40˚C

Standard Equipment

Engine                                          Generator                                    Additional

—  Radiator Cooled Unit Mounted (50˚C)          —  Brushless Single Bearing                  —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)              —  Automatic Voltage Regulator               —  UL 2200 & cUL Listed

—  Blower Fan & Fan Drive                       —  ± 1% Voltage Regulation                   —  CSA Certified

—  Starter & Alternator                         —  4 Pole, Rotating Field                    —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                            —  125˚C Standby Temperature Rise            —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                  —  100% of Rated Load - One Step             —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous            —  5% Maximum Harmonic Content               Mounted in NEMA 12 Enclosure

—  12V Battery System & Cables                  —  NEMA MG 1, IEEE and ANSI                  —  Base - Formed Steel

—  Air Cleaner (Dry Single Stage)                   Standards Compliance for                 —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                  Temperature Rise                         —  Battery Charger 12V 6 Amp

—  Flexible Fuel Connector                                                                   —  Jacket Water Heater -20˚F 2000W 240V

—  EPA Certified Tier 3                                                                      w/Isolation Valves

                                                                                             —  Vibration Isolation Mounts

                                                                                             —  2 Year / 2000 Hour Standby Warranty

                                                                                             —  Standard Colors - White / Gray

PD200-01                                                                                                                                    1 of 4
Diesel Product                            Line

200 kWe

Application Data

Engine

Manufacturer:                                                Perkins                                       Displacement - Cu. In. (lit):                               428 (7.01)

Model:                                                       1106D-E70TAG5                                 Bore - in. (cm) x Stroke - in.  (cm):       4.13    (10.5)  x 5.31 (13.5)

Type:                                                        4-Cycle                                       Compression Ratio:                                          16.8:1

Aspiration:                                                  Turbo Charged, CAC                            Rated RPM:                                                        1800

Cylinder Arrangement:                                        6 Cylinder Inline                             Max HP Stby (kWm):                                          315 (235)

Exhaust System                                                                                                                                                         Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                             1,027 (553)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                                 1,353 (38.3)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                                   40.0 (10.0)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                                  122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                       0.50 (0.12)

Water Pump Flow Rate: GPM (lit/min)                                                                                                                                    44.9 (170)

Heat Rejection to Coolant: BTUM (kW)                                                                                                                                   5,251 (91.9)

Heat Rejection to CAC: BTUM (kW)                                                                                                                                       2,709 (47.4)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                    4,020 (70.4)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                               597 (16.9)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                                   10,161 (288)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                    Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                               14.8  (55.9)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                                12.3  (46.4)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                                8.48  (32.1)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                            4.62  (17.5)

Engine Jacket Water Capacity: gal (lit)                                                                                                                                2.51  (9.50)

System Coolant Capacity: gal (lit)                                                                                                                                     5.55  (21.0)

Deration Factors: Rated Power is available up to 1640ft (500m) at ambient temperatures to  122°F  (50°C).

Consult factory for site conditions above these parameters.

PD200-01                                                                                                                                                                     2 of 4
Diesel Product Line

200 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                              Four Configurable Status        LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                     DIGITAL CONTROL  PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                           Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                      Generator

                                                                             (Manual                                                                                                                        (Manual

                                                                             Mode Only)                                                                                                                     Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                      Generator

                                                                             Breaker LED                                                                                                                    Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP    MANUAL              OPTION     AUTO         ALARM   START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                   Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                      Alarm Mute & Lamp Test Button

                                                                                                                        Configurable  Button                 Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                     L  x  W   x H           Weight lbs                                                                                       30.76

                                                                                                                                              16.76

OPU           110       x  54  x 65  in            4,150                                                                                               9.44   16.44

Level 1       130       x  54  x 74  in            5,025                                                                                               APPROX.       32.27

                                                                                                                                                       BREAKER

Level 2       130       x  54  x 74  in            5,075                                                                                               LOCATION

Level 3       164       x  54  x 74  in            5,300                                                                                               2.00          14.82

                                                                                                                                                              2.00

Please allow  6-12 inches for height     of  exhaust stack.                  28.82                                                          32.67                           13.67             26.10

                                                                                                             FUEL     STUB-UP    6    X  6

              No Load                        Full  Load

OPU                  82 dBA                  85    dBA                                                                                                               65.00

Level  1             80 dBA                  82    dBA

Level  2             75 dBA                  78    dBA

Level  3             71 dBA                  73    dBA                                                          110.00                                                                        54.00

PD200-01                                                                                                                                                                                                          3 of 4
Diesel                        Prod    uct     Line

200 kWe

Enclosu                       res &   Fue  l     Tanks

                                                       164.00

                                                                  130.00

       LEVEL 3 ENCLOSURE                                                                                           74.00

                                                                                                                           H

                          72  48  24                                                    20.00

                          HR  HR  HR

                                                 L                                                     54.00

—    All enclosure models are 200 MPH wind rating certified in                          24 Hour        48 Hour     72 Hour

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                               375 Gallon     750 Gallon  1125 Gallon

—    Level 2 & 3 enclosures include sound attenuation foam                           L         110.00  144.00      204.00

—    Level 3 enclosure includes frontal sound & exhaust hood.

—    Enclosure height does not include exhaust stack.                                H         100.00  110.00      110.00

Notes                                                                                                              Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                   2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                           North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                 Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                        bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                    quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                              sales@bluestarps.com

PD200-01                                                                                                                        4 of 4

