URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/VD250-03_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                     Line                                                                                   208-600 Volt

VD250-03                                                                                                                 60  Hz / 1800 RPM

250 kWe                                                                                                                                Standby

Ratings

                            240V              208V                         240V           480V                           600V

Phase                           1             3                            3              3                              3

PF                              1.0           0.8                          0.8            0.8                            0.8

Hz                              60            60                           60             60                             60

Generator Model                 S4L1D-G41     S4L1D-D41                    S4L1D-D41      S4L1D-C41                      S4L1S-C4

Connection                      12 LEAD DD    12 LEAD WYE                  12 LEAD DELTA  12 LEAD WYE                    4 LEAD WYE

kWe                             250           250                          250            250                            250

AMPS                            1042          868                          753            376                            301

Temp Rise                       125˚C / 40˚C  125˚C / 40˚C                 125˚C / 40˚C   125˚C / 40˚C                   125˚C / 40˚C

Standard Equipment

Engine                                        Generator                                   Additional

—  Radiator Cooled Unit Mounted (55˚C)        —  Brushless Single Bearing                 —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)            —  Automatic Voltage Regulator              —  Seismic Certified to IBC 2021

—  Blower Fan & Fan Drive                     —  ± 0.50% Voltage Regulation               —  NFPA 110 / CSA C282 Compliant

—  Starter & Alternator                       —  4 Pole, Rotating Field                   —  Microprocessor Based Digital Control Panel

—  Oil Pump & Filter                          —  125˚C Standby Temperature Rise           Mounted in NEMA 12 Enclosure

—  Oil Drain Extension w/Valve                —  100% of Rated Load - One Step            —  Base - Formed Steel

—  Governor - Electronic Isochronous          —  5% Maximum Harmonic Content              —  Main Line Circuit Breaker Mounted & Wired

—  24V Battery System & Cables                —  NEMA MG 1, IEEE and ANSI                 —  Battery Charger 24V 5 Amp

—  Air Cleaner (Dry Single Stage)                 Standards Compliance for                —  Jacket Water Heater -20˚F 2500W 240V

—  Critical Grade Silencer Mounted                Temperature Rise                        w/Isolation Valves

—  Flexible Fuel Connector                                                                —  Vibration Isolation Mounts

—  EPA Certified Tier 3                                                                   —  2 Year / 2000 Hour Standby Warranty

                                                                                          —  Standard Colors - White / Gray

VD250-03                                                                                                                                 1 of 4
Diesel Product                            Line

250 kWe

Application Data

Engine

Manufacturer:                                                Volvo Penta                                       Displacement - Cu. In. (lit):                               470 (7.70)

Model:                                                       TAD852GE                                          Bore - in. (cm) x Stroke - in.  (cm):       4.33    (11.0)  x 5.31 (13.5)

Type:                                                        4-Cycle                                           Compression Ratio:                                          17.5:1

Aspiration:                                                  Turbo Charged, CAC                                Rated RPM:                                                        1800

Cylinder Arrangement:                                        6 Cylinder Inline                                 Max HP Stby (kWm):                                          397 (296)

Exhaust System                                                                                                                                                             Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                                 847 (453)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                                     1,993 (56.4)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                                       40.0 (10.0)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                                      131 (55.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                           0.50 (0.12)

Water Pump Flow Rate: GPM (lit/min)                                                                                                                                        73.2 (277)

Heat Rejection to Coolant: BTUM (kW)                                                                                                                                       6,711 (117)

Heat Rejection to CAC: BTUM (kW)                                                                                                                                           4,606 (80.6)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                        5,256 (92.0)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                                   848 (24.0)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                                       13,781 (390)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                        Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                                   18.9  (71.6)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                                    15.2  (57.7)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                                    11.2  (42.3)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                                7.10  (26.9)

Engine Jacket Water Capacity: gal (lit)                                                                                                                                    4.49  (17.0)

System Coolant Capacity: gal (lit)                                                                                                                                         10.8  (41.0)

Deration Factors: Rated Power is available up to 1,640 Ft (500 m) at ambient temperatures  to  122˚F  (50˚C).

Consult factory for site conditions above these parameters.

VD250-03                                                                                                                                                                         2 of 4
Diesel Product Line

250 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                     Four Configurable Status        LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                   DIGITAL CONTROL   PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                                  Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                             Generator

                                                                             (Manual                                                                                                                               (Manual

                                                                             Mode Only)                                                                                                                            Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                             Generator

                                                                             Breaker LED                                                                                                                           Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP  MANUAL            OPTION               AUTO         ALARM           START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                          Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                                    Alarm Mute & Lamp Test Button

                                                                                                                      Configurable  Button                          Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions /                                       Sound           Data

                                                                                                                                        27.85

                                                                                                                                               13.85

                     L  x  W   x H           Weight lbs                                                                                               13.86

                                                                                                                                                             20.86

OPU           120       x  66  x 72  in            5,550

                                                                                                                                                      APPROX.

Level 1       156       x  66  x 94  in            6,775                                                                                              BREAKER             39.15

                                                                                                                                                      LOCATION

Level 2       156       x  66  x 94  in            6,850

                                                                                                                                                      2.00 TYP            11.67

Level 3       196       x  66  x 94  in            7,150

                                                                                          FUEL STUB-UP                                      20.50                                  18.42             29.15

                                                                                          AREA 8 X 8                                    27.50

Please allow  6-12 inches for height     of  exhaust stack.                                                                      45.49

              No Load                        Full  Load

OPU                  86 dBA                  88    dBA

                                                                                                                                                                          (72.00)

Level  1             83 dBA                  85    dBA

Level  2             77 dBA                  79    dBA

Level  3             69 dBA                  71    dBA                                                                                                                    10.00

                                                                                          120.00                                                                                                     66.00

VD250-03                                                                                                                                                                                                                 3 of 4
Diese                         l  Prod    uct     Line

250 kWe

Enclos                        u  res &   Fue  l  Tanks

                                                       196.00

                                                                  156.00

       LEVEL 3 ENCLOSURE

                                                                                                                     94.00

                                                                                                                             H

                          72     48  24                                              36.00

                          HR     HR  HR

                                                 L                                                      66.00

—    All enclosure models are 200 MPH wind rating certified in                              24 Hour     48 Hour      72 Hour

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                                   540 Gallon  1080 Gallon  1620 Gallon

—    Level 2 & 3 enclosures include sound attenuation foam                           L      120.00      162.00       228.00

—    Level 3 enclosure includes frontal sound & exhaust hood.

—    Enclosure height does not include exhaust stack.                                H      118.00      130.00       130.00

Notes                                                                                                                Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                     2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                            North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                   Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                          bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                      quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                                sales@bluestarps.com

VD250-03                                                                                                                          4 of 4

