URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/VD500-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                       Line                                                                                   208-600 Volt

VD500-01                                                                                                             60     Hz / 1800 RPM

500 kWe                                                                                                                               Standby

Ratings

                                      208V                       240V                    480V                               600V

Phase                                 3                          3                       3                                  3

PF                                    0.8                        0.8                     0.8                                0.8

Hz                                    60                         60                      60                                 60

Generator  Model                      HCI534E                    HCI534E                 HCI534D                            HCI534D

Connection                            12 LEAD WYE                12 LEAD DELTA           12 LEAD WYE                        4 LEAD WYE

kWe                                   500                        500                     500                                500

AMPS                                  1737                       1505                    753                                602

Temp Rise                             125˚C  /  40˚C             125˚C  /        40˚C    125˚C  /  40˚C                     125˚C  /  40˚C

Standard Equipment

Engine                                                Generator                          Additional

—  Radiator Cooled Unit Mounted (55˚C)                —  Brushless Single Bearing        —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)                    —  Automatic Voltage Regulator     —  UL 2200 & cUL Listed

—  Blower Fan & Fan Drive                             —  ± 0.50% Voltage Regulation      —  CSA Certified

—  Starter & Alternator                               —  4 Pole, Rotating Field          —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                                  —  125˚C Standby Temperature Rise  —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                        —  100% of Rated Load - One Step   —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous                  —  5% Maximum Harmonic Content          Mounted in NEMA 12 Enclosure

—  24V Battery System & Cables                        —  NEMA MG 1, IEEE and ANSI        —  Base - Structural Steel

—  Air Cleaner (Dry Single Stage)                     Standards Compliance for           —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                    Temperature Rise                   —  Battery Charger 24V 5 Amp

—  Flexible Fuel Connector                                                               —  Jacket Water Heater -20˚F 5000W 240V

—  EPA Certified Tier 2                                                                       w/Isolation Valves

                                                                                         —  Vibration Isolation Mounts (Pad Type)

                                                                                         —  2YR / 2000HR Standby Warranty

                                                                                         —  Standard Colors - White / Gray

VD500-01                                                                                                                                    1 of 4
Diesel Product                            Line

500 kWe

Application Data

Engine

Manufacturer:                                                Volvo Penta                                         Displacement - Cu. In. (lit):                               984 (16.1)

Model:                                                       TAD1641GE-B                                         Bore - in. (cm) x Stroke - in.  (cm):       5.67    (14.4)  x 6.50 (16.5)

Type:                                                        4-Cycle                                             Compression Ratio:                                          16.8:1

Aspiration:                                                  Turbo Charged, CAC                                  Rated RPM:                                                        1800

Cylinder Arrangement:                                        6 Cylinder Inline                                   Max HP Stby (kWm):                                          768 (573)

Exhaust System                                                                                                                                                               Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                                   876 (469)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                                       3,899 (110)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                                         40.2 (10.0)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                                        131 (55.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                             0.50 (0.12)

Water Pump Flow Rate: GPM (lit/min)                                                                                                                                          122 (461)

Heat Rejection to Coolant: BTUM (kW)                                                                                                                                         13,137 (230)

Heat Rejection to CAC: BTUM (kW)                                                                                                                                             8,360 (146)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                          9,815 (172)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                                     1,617 (45.8)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                                         18,869 (534)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                          Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                                     33.9 (128)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                                      25.5 (96.5)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                                      17.2 (65.1)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                                  12.7  (48.1)

Engine Jacket Water Capacity: gal (lit)                                                                                                                                      8.70  (33.0)

System Coolant Capacity: gal (lit)                                                                                                                                           15.9  (60.0)

Deration Factors: Rated Power is available up to 6,562 ft (2,000 m) at ambient temperatures  to  122˚F  (50˚C).

Consult factory for site conditions above these parameters.

VD500-01                                                                                                                                                                           2 of 4
Diesel Product Line

500 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                Four Configurable Status      LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                     DIGITAL CONTROL  PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                           Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                      Generator

                                                                             (Manual                                                                                                                        (Manual

                                                                             Mode Only)                                                                                                                     Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                      Generator

                                                                             Breaker LED                                                                                                                    Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP          MANUAL  OPTION           AUTO            ALARM  START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                   Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                             Alarm Mute & Lamp Test Button

                                                                                                                      Configurable    Button                 Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                     L x W x H           Weight lbs                                                                                           32.11

                                                                                                                                              7.11

OPU           140 x 72 x 98 in                 9,875                                                                                                   11.24  20.24

Level 1       180 x 72 x 103 in                11,525

                                                                                                                                                       APPROX.         64.00

              180 x 72 x 103 in                11,625                                                                                                  BREAKER

Level 2                                                                                                                                                LOCATION

Level 3       225 x 72 x 103 in                12,025                                                                                                  1.50

                                                                                                                                                       2.63

                                                                                                                                                                       10.63

Please allow  6-12 inches for height of  exhaust stack.                            32.46  FUEL STUB-UP                                        37.51                           18.11           35.81

                                                                                          AREA 10 X 10

              No Load                    Full  Load

OPU                  91 dBA              94    dBA                                                                                                            (98.00)

                                                                                                                                                                     70.10

Level  1             86 dBA              89    dBA

Level  2             81 dBA              83    dBA

                                                                                                                                                                     10.00

Level  3             73 dBA              75    dBA                                                                    140.00                                                                  72.00

VD500-01                                                                                                                                                                                                          3 of 4
Diesel                        Prod   uct     Line

500 kWe

Enclosu                       res &  Fue  l      Tanks

                                                       225.00

                                                                  180.00

       LEVEL 3 ENCLOSURE                                                                                             103.00

                                                                                                                             H

       72                 48  24                                                     40.00

       HR                 HR  HR

                                             L                                                          72.00

—    All enclosure models are 200 MPH wind rating certified in                              24 Hour     48 Hour      72 Hour

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                                   900 Gallon  1800 Gallon  2700 Gallon

—    Level 2 & 3 enclosures include sound attenuation foam                           L      140.00      216.00       330.00

—    Level 3 enclosure includes frontal sound & exhaust hood.

—    Enclosure height does not include exhaust stack.                                H      135.00      139.00       139.00

Notes                                                                                                                Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                     2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                            North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                   Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                   bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                      quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                                sales@bluestarps.com

VD500-01                                                                                                                          4 of 4

