URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/PD600-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                       Line                                                                                   208-600 Volt

PD600-01                                                                                                             60     Hz / 1800 RPM

600 kWe                                                                                                                               Standby

Ratings

                                      208V                       240V                    480V                               600V

Phase                                 3                          3                       3                                  3

PF                                    0.8                        0.8                     0.8                                0.8

Hz                                    60                         60                      60                                 60

Generator  Model                      S6L1D-C                    S6L1D-C                 HCI534E                            HCI534F

Connection                            12 LEAD WYE                12 LEAD DELTA           12 LEAD WYE                        4 LEAD WYE

kWe                                   600                        600                     600                                600

AMPS                                  2084                       1806                    903                                723

Temp Rise                             125˚C  /  40˚C             125˚C  /        40˚C    125˚C  /  40˚C                     125˚C  /  40˚C

Standard Equipment

Engine                                                Generator                          Additional

—  Radiator Cooled Unit Mounted (50˚C)                —  Brushless Single Bearing        —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)                    —  Automatic Voltage Regulator     —  UL 2200 & cUL Listed

—  Blower Fan & Fan Drive                             —  ± 0.50% Voltage Regulation      —  CSA Certified

—  Starter & Alternator                               —  4 Pole, Rotating Field          —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                                  —  125˚C Standby Temperature Rise  —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                        —  100% of Rated Load - One Step   —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous                  —  5% Maximum Harmonic Content          Mounted in NEMA 12 Enclosure

—  24V Battery System & Cables                        —  NEMA MG 1, IEEE and ANSI        —  Base - Structural Steel

—  Air Cleaner (Dry Single Stage)                     Standards Compliance for           —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                    Temperature Rise                   —  Battery Charger 24V 5 Amp

—  Flexible Fuel Connector                                                               —  Jacket Water Heater -20˚F 5000W 240V

—  EPA Certified Tier 2                                                                       w/Isolation Valves

                                                                                         —  Vibration Isolation Mounts (Pad Type)

                                                                                         —  2 Year / 2000 Hour Standby Warranty

                                                                                         —  Standard Colors - White / Gray

PD600-01                                                                                                                                    1 of 4
Diesel Product                            Line

600 kWe

Application Data

Engine

Manufacturer:                                                Perkins                                           Displacement - Cu. In. (lit):                       1,106 (18.1)

Model:                                                       2806C-E18TAG3                                     Bore - in. (cm) x Stroke - in.  (cm):       5.71    (14.5) x 7.20 (18.3)

Type:                                                        4-Cycle                                           Compression Ratio:                                  14.5:1

Aspiration:                                                  Turbo Charged, CAC                                Rated RPM:                                                1800

Cylinder Arrangement:                                        6 Cylinder Inline                                 Max HP Stby (kWm):                                  909 (678)

Exhaust System                                                                                                                                                     Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                         1,029 (554)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                             4,982 (141)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                               27.6 (6.90)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                              122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                   0.50 (0.12)

Water Pump Flow Rate: GPM (lit/min)                                                                                                                                114 (432)

Heat Rejection to Coolant: BTUM (kW)                                                                                                                               10,457 (183)

Heat Rejection to CAC: BTUM (kW)                                                                                                                                   8,914 (156)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                11,902 (208)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                           1,837 (52.0)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                               30,106 (852)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                        Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                           40.5 (153)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                            31.9 (121)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                            23.1 (87.5)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                        16.4  (62.0)

Engine Jacket Water Capacity: gal (lit)                                                                                                                            5.49  (20.8)

System Coolant Capacity: gal (lit)                                                                                                                                 16.1  (61.0)

Deration Factors: Rated Power is available up to 3,281 ft (1000 m) at ambient temperatures  to  86˚F  (30˚C).

Consult factory for site conditions above these parameters.

PD600-01                                                                                                                                                                 2 of 4
Diesel Product Line

600 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                                           Four Configurable Status  LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                           DIGITAL CONTROL                 PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                                                  Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                                             Generator

                                                                             (Manual                                                                                                                                               (Manual

                                                                             Mode Only)                                                                                                                                            Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                                             Generator

                                                                             Breaker LED                                                                                                                                           Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP          MANUAL        OPTION                          AUTO          ALARM          START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                                         Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                                                   Alarm Mute & Lamp Test Button

                                                                                                                              Configurable  Button                                 Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                     L  x W x H          Weight lbs                                                                                                 44.12

                                                                                                                                                                     19.12

OPU           150       x 78 x 103  in         10,625                                                                                                                       16.26

                                                                                                                                                                                   25.26

Level 1       200       x 78 x 110  in         12,450

                                                                                                                                                                                          49.60

                                                                                                                                                                            APPROX.

Level 2       200       x 78 x 110  in         12,525                                                                                                                       BREAKER

                                                                                                                                                                            LOCATION

Level 3       255       x 78 x 110  in         13,025                                                                                                                                     18.83

Please allow  6-12 inches for height of  exhaust stack.                            31.60  FUEL STUB-UP                                                        40.93                               10.95             56.10

                                                                                          AREA 8 X 8

              No Load                    Full  Load

                                                                                                                                                    DSE 7310

                                                                                                                                            DSE

OPU                  92 dBA              94    dBA                                                                                                                                        102.50

                     87 dBA              90    dBA                                                                                                                                        80.90

Level  1

Level  2             82 dBA              84    dBA

                                                                                                                                                                                                  12.00

Level  3             74 dBA              76    dBA

                                                                                                                      150.00                                                                                        78.00

PD600-01                                                                                                                                                                                                                                 3 of 4
Diesel                        Prod   uct     Line

600 kWe

Enclosu                       res &  Fue  l      Tanks

                                                       255.00

                                                                  200.00

       LEVEL 3 ENCLOSURE                                                                                              110.00

                                                                                                                              H

       72                 48  24                                                     54.00

       HR                 HR  HR

                                             L                                                           78.00

—    All enclosure models are 200 MPH wind rating certified in                              24 Hour      48 Hour      72 Hour

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                                   1000 Gallon  2000 Gallon  3000 Gallon

—    Level 2 & 3 enclosures include sound attenuation foam                           L      150.00       228.00       336.00

—    Level 3 enclosure includes frontal sound & exhaust hood.

—    Enclosure height does not include exhaust stack.                                H      140.00       146.00       146.00

Notes                                                                                                                 Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                      2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                             North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                    Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                    bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                       quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                                 sales@bluestarps.com

PD600-01                                                                                                                           4 of 4

