URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/PD750-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                       Line                                                                                   208-600 Volt

PD750-01                                                                                                             60     Hz / 1800 RPM

750 kWe                                                                                                                               Standby

Ratings

                                      208V                       240V                    480V                               600V

Phase                                 3                          3                       3                                  3

PF                                    0.8                        0.8                     0.8                                0.8

Hz                                    60                         60                      60                                 60

Generator  Model                      S6L1D-D                    S6L1D-D                 S6L1D-C                            S6L1D-C

Connection                            12 LEAD WYE                12 LEAD DELTA           12 LEAD WYE                        4 LEAD WYE

kWe                                   750                        750                     750                                750

AMPS                                  2605                       2258                    1129                               903

Temp Rise                             125˚C  /  40˚C             125˚C  /        40˚C    125˚C  /  40˚C                     125˚C  /  40˚C

Standard Equipment

Engine                                                Generator                          Additional

—  Radiator Cooled Unit Mounted (50˚C)                —  Brushless Single Bearing        —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)                    —  Automatic Voltage Regulator     —  UL 2200 & cUL Listed

—  Blower Fan & Fan Drive                             —  ± 0.50% Voltage Regulation      —  CSA Certified

—  Starter & Alternator                               —  4 Pole, Rotating Field          —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                                  —  125˚C Standby Temperature Rise  —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                        —  100% of Rated Load - One Step   —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous                  —  5% Maximum Harmonic Content          Mounted in NEMA 12 Enclosure

—  24V Battery System & Cables                        —  NEMA MG 1, IEEE and ANSI        —  Base - Structural Steel

—  Air Cleaner (Dry Single Stage)                     Standards Compliance for           —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                    Temperature Rise                   —  Battery Charger 24V 5 Amp

—  Flexible Fuel Connector                                                               —  Jacket Water Heater 5000W 240V

—  EPA Certified Tier 2                                                                       w/Isolation Valves

                                                                                         —  Vibration Isolation Mounts (Pad Type)

                                                                                         —  2 Year / 2000 Hour Standby Warranty

                                                                                         —  Standard Colors - White / Gray

PD750-01                                                                                                                                    1  of  4
Diesel Product                            Line

750 kWe

Application Data

Engine

Manufacturer:                                                Perkins                                        Displacement - Cu. In. (lit):                       1,105 (18.1)

Model:                                                       2806C-E18TTAG7                                 Bore - in. (cm) x Stroke - in.  (cm):       5.71    (14.5) x 7.20 (18.3)

Type:                                                        4-Cycle                                        Compression Ratio:                                        14:1

Aspiration:                                                  Turbo Charged, CAC                             Rated RPM:                                          1800

Cylinder Arrangement:                                        6 Cylinder Inline                              Max HP Stby (kWm):                                  1,101 (821)

Exhaust System                                                                                                                                                  Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                      918 (492)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                          5,866 (166)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                            40.0 (10.0)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                           122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                0.50 (0.12)

Water Pump Flow Rate: GPM (lit/min)                                                                                                                             128 (485)

Heat Rejection to Coolant: BTUM (kW)                                                                                                                            13,086 (229)

Heat Rejection to CAC: BTUM (kW)                                                                                                                                16,229 (284)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                             14,877 (260)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                        2,509 (71.0)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                            31,767 (899)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                     Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                        54.3  (205)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                         43.0  (163)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                         30.2  (114)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                     18.0 (68.0)

Engine Jacket Water Capacity: gal (lit)                                                                                                                         5.49 (20.8)

System Coolant Capacity: gal (lit)                                                                                                                              29.1 (110)

Deration Factors: Rated Power is available up to 1640 ft (500 m) at ambient temperatures to  86˚F  (30˚C).

Consult factory for site conditions above these parameters.

PD750-01                                                                                                                                                              2 of 4
Diesel Product Line

750 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                                        Four Configurable Status  LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                      DIGITAL CONTROL                    PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                                               Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                                          Generator

                                                                             (Manual                                                                                                                                            (Manual

                                                                             Mode Only)                                                                                                                                         Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                                          Generator

                                                                             Breaker LED                                                                                                                                        Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP          MANUAL         OPTION                       AUTO           ALARM        START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                                       Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                                                 Alarm Mute & Lamp Test Button

                                                                                                                         Configurable  Button                                   Auto   Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                     L  x W x H          Weight lbs                                                                                                         43.98

                                                                                                                                                                   18.98

OPU           150       x 78 x 108  in         12,200                                                                                                                     8.21

                                                                                                                                                                                17.21

Level 1       210       x 78 x 110  in         14,100

                                                                                                                                                                          APPROX.        63.96

              210       x 78 x 110  in         14,175                                                                                                                     BREAKER

Level 2                                                                                                                                                                   LOCATION

Level 3       265       x 78 x 110  in         14,675                                                                                                                                    12.66

Please allow  6-12 inches for height of  exhaust stack.                                  33.27               FUEL STUB-UP                                   29.76                               9.81              63.37

                                                                                                             AREA 8 X 8

              No Load                    Full  Load                                                                                               DSE 7310

                                                                                                                                             DSE

OPU                  93 dBA              95    dBA                                                                                                                               107.13

                                                                                                                                                                                         86.75

Level  1             88 dBA              91    dBA

Level  2             83 dBA              85    dBA

                                                                                                                                                                                         10.00

Level  3             75 dBA              77    dBA                                                                    150.00                                                                                      78.00

                                                                                   *Please      consult  factory      for 208V   &  240V  3  Phase                 Drawings

PD750-01                                                                                                                                                                                                                              3 of 4
Diese                   l   Prod   uct     Line

750 kWe

Enclos                  u   res &  Fue  l        Tanks

                                                          265.00

                                                                  210.00

     LEVEL 3 ENCLOSURE                                                                                                110.00 H

     72                 48  24                                                       64.00

     HR                 HR  HR

                                           L                                                             78.00

*Please consult factory for 208V & 240V 3 Phase Drawings

—    All enclosure models are 200 MPH wind rating certified in                              24 Hour      48 Hour      72 Hour

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                                   1300 Gallon  2600 Gallon  4000 Gallon

—    Level 2 & 3 enclosures include sound attenuation foam                           L      150.00       300.00       420.00

—    Level 3 enclosure includes frontal sound & exhaust hood.

—    Enclosure height does not include exhaust stack.                                H      146.00       146.00       146.00

Notes                                                                                                                 Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                      2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with

     other voltages. All drawings and dimensions subject to change without notice.                              North Mankato, Minnesota 56003

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                    Phone + 1 507 345 1776

     requested deviation can change dimensions.                                                                       bluestarps.com

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                       quote.bluestarps.com

—  All materials and specifications subject to change without notice.

                                                                                                                      sales@bluestarps.com

PD750-01                                                                                                                           4 of 4

