URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/MD1000-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel Product                           Line                                                                                208-4160 Volt

MD1000-01                                                                                                             60     Hz / 1800 RPM

1000 kWe                                                                                                                              Standby

Ratings

                            208V               240V                         480V          600V                          4160V

Phase                           3              3                            3             3                             3

PF                              0.8            0.8                          0.8           0.8                           0.8

Hz                              60             60                           60            60                            60

Generator Model                 S6L1D-F        S6L1D-F                      S6L1D-E       S6L1D-E                       MVWI734E

Connection                      12 LEAD WYE    12 LEAD DELTA                4 LEAD WYE    4 LEAD WYE                    6 LEAD WYE

kWe                             1000           1000                         1000          1000                          1000

AMPS                            3474           3011                         1505          1204                          174

Temp Rise                       125˚C / 40˚C   125˚C / 40˚C                 125˚C / 40˚C  125˚C / 40˚C                  125˚C / 40˚C

Standard Equipment

Engine                                         Generator                                  Additional

—  Radiator Cooled Unit Mounted (50˚C)         —  Brushless Single Bearing                —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)             —  Automatic Voltage Regulator             —  UL 2200 & cUL Listed through 600VAC

—  Blower Fan & Fan Drive                      —  ± 0.50% Voltage Regulation              —  CSA Certified through 600VAC

—  Starter & Alternator                        —  4 Pole, Rotating Field                  —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                           —  125˚C Standby Temperature Rise          —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                 —  100% of Rated Load - One Step           —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous           —  5% Maximum Harmonic Content             Mounted in NEMA 12 Enclosure

—  24V Battery System & Cables                 —  NEMA MG 1, IEEE and ANSI                —  Base - Structural Steel

—  Air Cleaner (Dry Single Stage)                  Standards Compliance for               —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                 Temperature Rise                       —  Battery Charger 24V 5 Amp

—  Flexible Fuel Connector                                                                —  Jacket Water Heater (Qty 2) -20˚F 9000W 240V

—  EPA Certified Tier 2                                                                   w/Isolation Valves

                                                                                          —  Vibration Isolation Mounts (Pad Type)

                                                                                          —  2 Year / 2000 Hour Standby Warranty

                                                                                          —  Standard Colors - White / Gray

MD1000-01                                                                                                                                  1 of  4
Diesel Product Line

1000 kWe

Application                  D  a  t  a

Engine

Manufacturer:                                                Mitsubishi                                        Displacement - Cu. In. (lit):                       2,265 (37.1)

Model:                                                       S12H-Y2PTAW-1                                     Bore - in. (cm) x Stroke - in.  (cm):       5.91    (15.0) x 6.89 (17.5)

Type:                                                        4-Cycle                                           Compression Ratio:                                  14.5:1

Aspiration:                           Turbo  Charged,        H2O/Air Intercooled                               Rated RPM:                                          1800

Cylinder Arrangement:                                        12 Cylinder Vee                                   Max HP Stby (kWm):                                  1,528 (1,140)

Exhaust System                                                                                                                                                     Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                         910 (488)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                             9,534 (270)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                               23.6 (5.90)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                              122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                   0.50 (0.12)

Jacket Water Pump Flow Rate: GPM (lit/min)                                                                                                                         383 (1,450)

Intercooler Pump Flow Rate: GPM (lit/min)                                                                                                                          132 (500)

Heat Rejection to Jacket Coolant: BTUM (kW)                                                                                                                        23,715 (415)

Heat Rejection to Intercooler: BTUM (kW)                                                                                                                           18,633 (326)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                19,621 (343)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                           3,602 (102)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                               42,191 (1,194)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                        Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                           72.4   (274)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                            58.2   (220)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                            40.0   (151)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                        52.8   (200)

Engine Jacket Water Capacity: gal (lit)                                                                                                                            26.4   (100)

System Coolant Capacity: gal (lit)                                                                                                                                 115.2  (436)

Deration Factors: Rated Power is available up to 3280 ft (1000 m) at ambient temperatures  to  104˚F  (40˚C).

Consult factory for site conditions above these parameters.

MD1000-01                                                                                                                                                                 2 of 4
Diesel Product Line

1000 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                     Four Configurable Status  LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                     DIGITAL CONTROL  PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                            Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                       Generator

                                                                             (Manual                                                                                                                         (Manual

                                                                             Mode Only)                                                                                                                      Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                       Generator

                                                                             Breaker LED                                                                                                                     Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP    MANUAL        OPTION           AUTO          ALARM         START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                   Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                         Alarm Mute & Lamp Test Button

                                                                                                                        Configurable  Button                 Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                     L  x W x H          Weight lbs                                                                                           63.46

                                                                                                                                                     27.46

OPU           210       x 96 x 102  in         22,675                                                                                                         16.78

                                                                                                                                                                     32.78

Level 1       210       x 96 x 108  in         25,375

              210       x 96 x 108  in         25,525                                                                                                                   64.57

Level 2                                                                                                                                                       APPROX.

                                                                                                                                                              BREAKER

Level 3       285       x 96 x 108  in         26,725                                                                                                         LOCATION

                                                                                                                                                              3.00
                                                                                                                                                              3.00
                                                                                                                                                                        21.49

Please allow  6-12 inches for height of  exhaust stack.                                  FUEL STUB-UP

                                                                                          AREA 12 X 12                                        55.74                         10.20             75.59

                                                                                                                                      97.62

              No Load                    Full  Load

OPU                  87 dBA              89    dBA

                                                                                                                                                                        101.94

Level  1             81 dBA              83    dBA

Level  2             79 dBA              81    dBA

Level  3             75 dBA              77    dBA                                                              210.00                                                                        96.00

MD1000-01                                                                                                                                                                                                          3 of 4
Diesel Product               Line

1000 kWe

Enclosures

—    All enclosure models are 200 MPH wind rating certified in         —  Level 3 enclosure includes frontal sound & exhaust hood.

     accordance with IBC2021 and ASCE/SEI 7-16 standards.              —  Enclosure height does not include exhaust stack.

—    Level 2 & 3 enclosures include sound attenuation foam

Double Wall              UL  142                 Listed                Fuel         Tanks

                                                                                              12 Hour                               24 Hour      48 Hour

OPU / Level 1 / Level 2                                                                       900 Gallon                            1800 Gallon  3600 Gallon

                                                                                           A  210.00                                210.00       348.00

                                                                                           B  96.00                                 96.00        96.00

                                                                                           C  16.00                                 30.00        36.00

Side View                                                              Rear View

                                                                                              12 Hour                               24 Hour      48 Hour

Level 3                                                                                       900 Gallon                            1800 Gallon  3600 Gallon

                                                                                           A  285.00                                285.00       348.00

                                                                                           B  96.00                                 96.00        96.00

                                                                                           C  12.00                                 22.00        36.00

Side View                                                              Rear View

Notes                                                                                                                               Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                                                 2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                                                 North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                                         Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                                               bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                                                  quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                                                        sales@bluestarps.com

MD1000-01                                                                                                                                        4 of 4

