URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/MD1250-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel Product                           Line                                                                                   208-4160 Volt

MD1250-01                                                                                                                60     Hz / 1800 RPM

1250 kWe                                                                                                                                 Standby

Ratings

                            208V                  240V                         480V          600V                          4160V

Phase                           3                 3                            3             3                             3

PF                              0.8               0.8                          0.8           0.8                           0.8

Hz                              60                60                           60            60                            60

Generator Model                 Consult  Factory  Consult  Factory             S6L1D-H       S6L1D-H                       MVWI734F

Connection                      4 LEAD   WYE      4 LEAD   DELTA               4 LEAD WYE    4 LEAD WYE                    6 LEAD WYE

kWe                             1250              1250                         1250          1250                          1250

AMPS                            4342              3763                         1881          1505                          217

Temp Rise                       Consult  Factory  Consult  Factory             125˚C / 40˚C  125˚C / 40˚C                  125˚C / 40˚C

Standard Equipment

Engine                                            Generator                                  Additional

—  Radiator Cooled Unit Mounted (50˚C)            —  Brushless Single Bearing                —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)                —  Automatic Voltage Regulator             —  UL 2200 & cUL Listed through 600VAC

—  Blower Fan & Fan Drive                         —  ± 0.50% Voltage Regulation              —  CSA Certified through 600VAC

—  Starter & Alternator                           —  4 Pole, Rotating Field                  —  Seismic Certified to IBC 2021

—  Oil Pump & Filter                              —  125˚C Standby Temperature Rise          —  NFPA 110 / CSA C282 Compliant

—  Oil Drain Extension w/Valve                    —  100% of Rated Load - One Step           —  Microprocessor Based Digital Control Panel

—  Governor - Electronic Isochronous              —  5% Maximum Harmonic Content             Mounted in NEMA 12 Enclosure

—  24V Battery System & Cables                    —  NEMA MG 1, IEEE and ANSI                —  Base - Structural Steel

—  Air Cleaner (Dry Single Stage)                     Standards Compliance for               —  Main Line Circuit Breaker Mounted & Wired

—  Critical Grade Silencer Mounted                    Temperature Rise                       —  Battery Charger 24V 5 Amp

—  Flexible Fuel Connector                                                                   —  Jacket Water Heater (Qty 2) -20˚F 9000W 240V

—  EPA Certified Tier 2                                                                      w/Isolation Valves

                                                                                             —  Vibration Isolation Mounts (Pad Type)

                                                                                             —  2 Year / 2000 Hour Standby Warranty

                                                                                             —  Standard Colors - White / Gray

MD1250-01                                                                                                                                     1 of  4
Diesel Product Line

1250 kWe

Application                  D  a  t  a

Engine

Manufacturer:                                                Mitsubishi                                        Displacement - Cu. In. (lit):                       2,992 (49.0)

Model:                                                       S12R-Y2PTAW-1                                     Bore - in. (cm) x Stroke - in.  (cm):       6.69    (17.0) x 7.09 (18.0)

Type:                                                        4-Cycle                                           Compression Ratio:                                  14.5:1

Aspiration:                           Turbo  Charged,        H2O/Air Intercooled                               Rated RPM:                                          1800

Cylinder Arrangement:                                        12 Cylinder Vee                                   Max HP Stby (kWm):                                  1,881 (1,403)

Exhaust System                                                                                                                                                     Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                         887 (475)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                             12,570 (356)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                               23.6 (5.90)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                              122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                   0.50 (0.12)

Jacket Water Pump Flow Rate: GPM (lit/min)                                                                                                                         489 (1,851)

Intercooler Pump Flow Rate: GPM (lit/min)                                                                                                                          70.0 (265)

Heat Rejection to Jacket Coolant: BTUM (kW)                                                                                                                        29,045 (508)

Heat Rejection to Intercooler: BTUM (kW)                                                                                                                           29,045 (508)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                                24,827 (434)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                           4,767 (135)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                               62,756 (1,776)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                        Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                           99.1  (375)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                            73.1  (277)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                            51.4  (195)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                        47.6  (180)

Engine Jacket Water Capacity: gal (lit)                                                                                                                            34.3  (130)

System Coolant Capacity: gal (lit)                                                                                                                                 141   (534)

Deration Factors: Rated Power is available up to 3280 ft (1000 m) at ambient temperatures  to  104˚F  (40˚C).

Consult factory for site conditions above these parameters.

MD1250-01                                                                                                                                                                2 of 4
Diesel Product Line

1250 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                   Four Configurable Status   LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                     DIGITAL CONTROL  PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                           Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                      Generator

                                                                             (Manual                                                                                                                        (Manual

                                                                             Mode Only)                                                                                                                     Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                      Generator

                                                                             Breaker LED                                                                                                                    Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP          MANUAL  OPTION           AUTO          ALARM         START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                   Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                          Alarm Mute & Lamp Test Button

                                                                                                                      Configurable    Button                 Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                     L x W x H           Weight lbs

OPU           220 x 95 x 106 in                27,725                                                                                         49.00
                                                                                                                                              13.00
                                                                                                                                                                   1.22

Level 1       252 x 106 x 129 in               32,800                                                                                                         14.78

              252 x 106 x 129 in               33,025                                                                                                         APPROX.       70.93

Level 2                                                                                                                                                       BREAKER

                                                                                                                                                              LOCATION

Level 3       342 x 106 x 129 in               35,350                                                                                                              3.75

                                                                                                                                              45.01           (TYP.)

                                                                                          FUEL STUB-UP                                        74.00                         20.34

Please allow  6-12 inches for height of  exhaust stack.                                   AREA 12 X 12

                                                                                                                                                                            1.73              85.04

              No Load                    Full  Load

OPU                  89 dBA              91    dBA                                                                                                                       105.28

Level  1             83 dBA              85    dBA

Level  2             81 dBA              83    dBA

                     77 dBA              79    dBA                                                                    220.00                                                                  88.50

Level  3

MD1250-01                                                                                                                                                                                                         3 of 4
Diesel Product               Line

1250 kWe

Enclosures

—    All enclosure models are 200 MPH wind rating certified in               —  Level 3 enclosure includes frontal sound & exhaust hood.

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                    —  Enclosure height does not include exhaust stack.

—    Level 2 & 3 enclosures include sound attenuation foam

Double Wall              UL  142                 Listed                Fuel         Tanks

                                                                                              12 Hour                                     24 Hour      48 Hour

OPU / Level 1 / Level 2                                                                       1250 Gallon                                 2500 Gallon  5000 Gallon

                                                                                           A  252.00                                      252.00       410.00

                                                                                           B  106.00                                      106.00       106.00

                                                                                           C  18.00                                       32.00        36.00

Side View                                                              Rear  View

                                                                                              12 Hour                                     24 Hour      48 Hour

Level 3                                                                                       1250 Gallon                                 2500 Gallon  5000 Gallon

                                                                                           A  342.00                                      342.00       410.00

                                                                                           B  106.00                                      106.00       106.00

                                                                                           C  12.00                                       24.00        36.00

Side View                                                              Rear  View

Notes                                                                                                                                     Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                                                       2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                                                       North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                                                Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                                                     bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                                                        quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                                                                  sales@bluestarps.com

MD1250-01                                                                                                                                                     4 of 4

