URL: https://power.bluestarps.com/media/Product/Diesel%20Product%20Line/PD1500-01_SpecSheet.pdf
Accessed: 2026-11-13

Diesel      Product                      Line                                                                                   208-4160 Volt

PD1500-01                                                                                                                60     Hz / 1800 RPM

1500 kWe                                                                                                                                 Standby

Ratings

                            208V                  240V                         480V          600V                          4160V

Phase                           3                 3                            3             3                             3

PF                              0.8               0.8                          0.8           0.8                           0.8

Hz                              60                60                           60            60                            60

Generator Model                 Consult  Factory  Consult  Factory             S7L1D-E       S7L1D-D                       MVWI734H

Connection                      4 LEAD   WYE      4 LEAD   DELTA               4 LEAD WYE    4 LEAD WYE                    6 LEAD WYE

kWe                             1500              1500                         1500          1500                          1500

AMPS                            5205              4511                         2255          1804                          260

Temp Rise                       Consult  Factory  Consult  Factory             125˚C / 40˚C  125˚C / 40˚C                  125˚C / 40˚C

Standard Equipment

Engine                                            Generator                                  Additional

—  Radiator Cooled Unit Mounted (50˚C)            —  Brushless Single Bearing                —  Single Source Supplier

—  Radiator Duct Flange (OPU Only)                —  Automatic Voltage Regulator             —  UL 2200 & cUL Listed through 600VAC

—  Blower Fan & Fan Drive                         —  ± 0.50% Voltage Regulation              —  Seismic Certified to IBC 2024

—  Starter & Alternator                           —  4 Pole, Rotating Field                  —  NFPA 110 / CSA C282 Compliant

—  Oil Pump & Filter                              —  125˚C Standby Temperature Rise          —  Microprocessor Based Digital Control Panel

—  Oil Drain Extension w/Valve                    —  100% of Rated Load - One Step           Mounted in NEMA 12 Enclosure

—  Governor - Electronic Isochronous              —  5% Maximum Harmonic Content             —  Base - Structural Steel

—  24V Battery System & Cables                    —  NEMA MG 1, IEEE and ANSI                —  Main Line Circuit Breaker Mounted & Wired

—  Air Cleaner (Dry Single Stage)                     Standards Compliance for               —  Battery Charger 24V 5 Amp

—  Critical Grade Silencer Mounted                    Temperature Rise                       —  Jacket Water Heater (Qty 2) -20˚F 9000W 240V

—  Flexible Fuel Connector                                                                   w/Isolation Valves

—  EPA Certified Tier 2                                                                      —  Vibration Isolation Mounts (Pad Type)

                                                                                             —  2 Year / 2000 Hour Standby Warranty

                                                                                             —  Standard Colors - White / Gray

PD1500-01                                                                                                                                     1 of  4
Diesel Product Line

1500 kWe

Application                  Data

Engine

Manufacturer:                                                Perkins                                          Displacement - Cu. In. (lit):                       2,795 (45.8)

Model:                                                       5012C-E46TAG6                                    Bore - in. (cm) x Stroke - in.  (cm):       6.30    (16.0) x 7.48 (19.0)

Type:                                                        4-Cycle                                          Compression Ratio:                                  13.8:1

Aspiration:                                                  Turbo Charged, CAC                               Rated RPM:                                          1800

Cylinder Arrangement:                                        12 Cylinder Vee                                  Max HP Stby (kWm):                                  2,204 (1,645)

Exhaust System                                                                                                                                                    Standby

Gas Temp. (Stack): °F (°C)                                                                                                                                        900 (482)

Gas Volume at Stack Temp: CFM (m³/min)                                                                                                                            11,089 (314)

Maximum Allowable Exhaust Restriction: in. H2O (kPa)                                                                                                              40.1 (10)

Cooling System

Ambient Capacity of Radiator: °F (°C)                                                                                                                             122 (50.0)

Maximum Allowable Static Pressure on Rad. Exhaust: in. H2O (kPa)                                                                                                  0.50 (0.12)

Jacket Water Pump Flow Rate: GPM (lit/min)                                                                                                                        317 (1,200)

Heat Rejection to Jacket Coolant: BTUM (kW)                                                                                                                       31,392 (552)

Heat Rejection to CAC: BTUM (kW)                                                                                                                                  24,681 (434)

Heat Radiated to Ambient: BTUM (kW)                                                                                                                               29,754 (523)

Air Requirements

Aspirating: CFM (m³/min)                                                                                                                                          4,294 (122)

Air Flow Required for Rad. Cooled Unit: CFM (m³/min)                                                                                                              60,812 (1,722)

Air Flow Required for Heat Exchanger/Rem. Rad. CFM (m³/min)                                                                       Consult Factory    For  Remote  Cooled Applications

Fuel Consumption

At 100% of Power Rating: gal/hr (lit/hr)                                                                                                                          108   (410)

At 75% of Power Rating: gal/hr (lit/hr)                                                                                                                           76.7  (290)

At 50% of Power Rating: gal/hr (lit/hr)                                                                                                                           60.0  (227)

Fluids Capacity

Total Oil System: gal (lit)                                                                                                                                       41.7 (158)

Engine Jacket Water Capacity: gal (lit)                                                                                                                           19.3 (73)

System Coolant Capacity: gal (lit)                                                                                                                                58.9 (223)

Deration Factors: Rated Power is available up to 3280 ft (1000 m) at ambient temperatures to  104˚F  (40˚C).

Consult factory for site conditions above these parameters.

PD1500-01                                                                                                                                                               2 of 4
Diesel Product Line

1500 kWe

DCP7310 Control Panel

Standard Features                                                                                               Module Display                                                 Four Configurable Status             LEDs

—  Digital Metering                                                          Menu

                                                                             Navigation

—  Engine Parameters

—  Generator Protection Functions                                                                                                   DIGITAL CONTROL  PANEL

—  Engine Protection

—  CAN Bus (J1939) ECU Communications

—  Windows-Based Software

—  Multilingual Capability

                                                                             Open                                                                                                                                   Close

—  Remote Communications to DSE2548 Remote Annunciator                       Generator                                                                                                                              Generator

                                                                             (Manual                                                                                                                                (Manual

                                                                             Mode Only)                                                                                                                             Mode Only)

—  8 Programmable Contact Inputs                                             Generator                                                                                                                              Generator

                                                                             Breaker LED                                                                                                                            Available LED

—  10 Contact Outputs

—  RS485 Communicator Interface                                                                                 STOP  MANUAL        OPTION           AUTO        ALARM                  START

—  cULus Listed, CE Approved                                                              Stop / Reset Mode                                                                                    Start Button

—  Event Recording                                                                        Button and Indicator

                                                                                          Manual Mode Button and      Indicator                                         Alarm Mute & Lamp Test Button

                                                                                                                      Configurable  Button                 Auto  Mode Button and Indicator

—  IP 65 rating (with supplied gasket) offers increased resistance to water  ingress

—  NFPA 110 Level 1 Compatible

Weights / Dimensions / Sound Data

                     L x W x H           Weight lbs                                FUEL STUB-UP                                     173.54

                                                                                   AREA 12 X 12                                             82.65

                                                                                                                                                     32.65

OPU           252 x 106 x 99 in                27,550                                                                                                            11.99

                                                                                                                                                                 35.99

Level 1       252 x 106 x 129 in               30,975

Level 2       252 x 106 x 129 in               31,175                                                                                                            APPROX. BREAKER 71.02

                                                                                                                                                                 LOCATION

Level 3       342 x 106 x 129 in               33,825

                                                                                                                                                                 3.75      19.51

Please allow  6-12 inches for height of  exhaust stack.                                                                                     76.04                          10.28                             85.51

                                                                                                                                            98.04

              No Load                    Full  Load

OPU                  95 dBA              97    dBA

                                                                                                                                                                        98.52

Level  1             88 dBA              90    dBA

Level  2             86 dBA              88    dBA

Level  3             83 dBA              85    dBA                                                                    252.00                                                                   106.00

PD1500-01                                                                                                                                                                                                                 3 of 4
Diesel Product Line

1500 kWe

Enclosures

Level 1 & 2 | Side View (Weather Proof)                           Level 3 | Side View (Sound Attenuated)                                        Level    1, 2 & 3  |  Intake  View

                                                                                                                                                                              129.00

           252.00                                                                          342.00                                                        106.00

—    All enclosure models are 200 MPH wind rating certified in               —      Level 3 enclosure includes frontal sound &  exhaust  hood.

     accordance with IBC2021 and ASCE/SEI 7-16 standards.                    —      Enclosure height does not include exhaust   stack.

—    Level 2 & 3 enclosures include sound attenuation foam

Double Wall              UL  142                 Listed                Fuel         Tanks

                                                                                                          12 Hour                               24 Hour               48 Hour

OPU / Level 1 / Level 2                                                                                   1300 Gallon                           2600 Gallon        5200 Gallon

                                                                                           A              252.00                                252.00                420.00

                                                                                           B              106.00                                106.00                106.00

                                                                                           C                                    18.00           32.00                 36.00

Side View                                                              Rear  View

                                                                                                          12 Hour                               24 Hour               48 Hour

Level 3                                                                                                   1300 Gallon                           2600 Gallon        5200 Gallon

                                                                                           A              342.00                                342.00                420.00

                                                                                           B              106.00                                106.00                106.00

                                                                                           C                                    14.00           24.00                 36.00

Side View                                                              Rear  View

Notes                                                                                                                                           Blue Star Power Systems

—  All specification sheet dimensions are represented in inches.                                                                                             2250 Carlson Drive

—  All drawings based on standard 480 volt standby generator. Lengths may vary with                                                             North Mankato, Minnesota 56003

     other voltages. All drawings and dimensions subject to change without notice.                                                                      Phone + 1 507 345 1776

—  All enclosures and fuel tanks are based on the standard unit configuration. Any                                                                                 bluestarps.com

     requested deviation can change dimensions.

—  Sound data is measured at 23 feet (7 meters) in accordance with ISO 8528-10.                                                                              quote.bluestarps.com

—  All materials and specifications subject to change without notice.                                                                                        sales@bluestarps.com

PD1500-01                                                                                                                                                                     4 of 4

