URL: https://www.bobigpower.com/sale-37733230-smartgen-controller-900-kw-cummins-generator-set-with-water-cooling-system.html
Accessed: 2026-11-13

Smartgen Controller 900 Kw Cummins Generator Set With Water Cooling System
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Cummins Diesel Generators / Smartgen Controller 900 Kw Cummins Generator Set With Water Cooling System
Smartgen Controller 900 Kw Cummins Generator Set With Water Cooling System
Get Best Price
Mail Us
1
MOQ
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Rated Voltage:
400/230V,220V / 380V
Speed:
1500/1800rpm
Frequency:
50/60HZ
Rated Current:
Depend
Rated Power:
6kva-3000kva
Output Type:
AC Single/Three Phase
Warranty:
12 Months/1000 Hours
Alternator:
Stamford
Type:
Silent(super Silent)or Open
Product Name:
Diesel Genertor
Engine:
Powered By Cummins
Controller:
Deepsea/Smartgen/etc
Options:
Customer's Logo,ATS,ABB/ATS/Container/Trailer,tank Capacity,Soundproof Canopy
Color:
Customers' Requirement
Protection Class:
IP21-23
Cooling Method:
Water-cooling System
Application:
Sea Shipping
Highlight:
Smartgen Controller 900 Kw Cummins Generator
, Smartgen Controller Cummins Generator Set
, Water Cooling 900 kw cummins generator
Basic Infomation
Place of Origin:
China
Brand Name:
cummins
Certification:
ISO CE
Model Number:
BC series
Payment & Shipping Terms
Packaging Details:
Bubble Wrap or Plywood Case
Delivery Time:
30 working days
Gallery
Smartgen Controller 900 Kw Cummins Generator Set With Water Cooling System
Product Description
High quality 900KW diesel generator prices with cummins engine
Products Features:
1.We cooperate with famous diesel engine -Powered by Cummins, Perkins Deutz , LovoL , Lister Petter, Doosan, Shangchai, Yarman, Foton-Isuzu, FAW, SDEC, Weichai, MTU, Ricardo, Jichai,ETC
2. Equipped with 50°C radiator with fan, enough engine cooling system guarantee long time working
3. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,
4. Generator set use High-quality steel are thickness canopy -- 2MM to 6MM
5. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker, High water temperature protection,Engine oil alarm, Over load protection, Overfrequency protection, Emergency stop unit
6. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
7. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
| l | Gensets power(KW/KVA) | Engine model | Engine power/kw | BOBIG | Open type (MM) | sounproof type (MM)
| Prime | Standby | Prime
| BC24.75S | 18 | 23 | 20 | 25 | 4B3.9-G11 | 30 | BW-184ES | 1600*720*1300 | 2100*930*1200
| BC33S | 24 | 30 | 26 | 33 | 4B3.9-G2 | 30 | BW-184F | 1600*720*1300 | 2100*930*1200
| BC41.25S | 30 | 38 | 33 | 41 | 4B3.9-G12 | 33 | BW-184G | 1600*720*1300 | 2250*930*1220
| BC49.5S | 36 | 45 | 40 | 50 | 4BT3.9-G2 | 40 | BW-184H | 1600*720*1300 | 2250*930*1220
| BC68.75S | 50 | 63 | 55 | 69 | 4BTA3.9-G2 | 60 | BW-224D | 1750*770*1370 | 2450*970*1250
| BC77S | 56 | 70 | 62 | 77 | 4BTA3.9-G11 | 80 | BW-224E | 1880*770*1400 | 2500*970*1250
| BC93.5S | 68 | 85 | 75 | 94 | 4BTA3.9-G11 | 80 | BW-224F | 1880*770*1400 | 2500*970*1250
| BC110S | 80 | 100 | 88 | 110 | 4BTA3.9-G13 | 97 | BW-224G | 2120*850*1400 | 2850*1040*1430
| BC123.75S | 90 | 113 | 99 | 124 | 4BTA3.9-G13 | 97 | BW-274C | 2120*850*1400 | 2850*1040*1430
| BC137.5S | 100 | 125 | 110 | 138 | 4BTAA3.9-G3 | 106 | BW-274D | 2120*850*1400 | 2850*1040*1430
| BC123.75S | 90 | 113 | 99 | 124 | 6BT5.9-G2 | 100 | BW-274C | 2120*850*1400 | 2850*1040*1430
| BC137.5S | 100 | 125 | 110 | 138 | 6BT5.9-G2(115) | 115 | BW-274D | 2120*850*1400 | 2850*1040*1430
| BC151.25S | 110 | 138 | 121 | 151 | 6BTA5.9-G2 | 120 | BW-274D | 2120*850*1400 | 2950*1040*1430
| BC165S | 120 | 150 | 132 | 165 | 6BTAA5.9-G2 | 132 | BW-274E | 2350*850*1450 | 3000*1120*1440
| BC178.75S | 130 | 163 | 143 | 179 | 6BTAA5.9-G12 | 150 | BW-274E | 2500*900*1600 | 3150*1120*1530
| BC206.25S | 150 | 188 | 165 | 206 | 6CTA8.3-G2 | 170 | BW-274F | 2570*950*1850 | 3150*1120*1560
| BC233.75S | 170 | 213 | 187 | 234 | 6CTAA8.3-G2 | 190 | BW-274G | 2570*950*1850 | 3400*1220*1780
| BC275S | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 | 235 | BW-274J | 2850*1110*2100 | 3400*1220*1780
| BC302.5S | 220 | 275 | 242 | 303 | 6LTAA8.9-G3 | 255 | BW-274K | 2850*1110*2100 | 3400*1220*1780
| BC330S | 240 | 300 | 264 | 330 | 6LTAA9.5-G3 | 255 | BK314CS | 2850*1110*2100 | 3950*1400*1950
| BC343.75S | 250 | 313 | 275 | 344 | 6LTAA9.5-G1 | 265 | BW-314D | 2850*1110*2100 | 3950*1400*1950
| BC412.5S | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | 340 | BW-314E | 3150*1400*2180 | 4200*1600*2250
| BC484S | 352 | 440 | 387 | 484 | 6ZTAA13-G2 | 390 | BW-314F | 3150*1400*2180 | 4200*1600*2250
| BC495S | 360 | 450 | 396 | 495 | 6ZTAA13-G4 | 400 | BW-314F | 3150*1400*2180 | 4200*1600*2250
| BC550S | 400 | 500 | 440 | 550 | QSZ13-G3 | 450 | BW-354C | 3350*1300*2460 | 4200*1600*2430
| BC618.75S | 450 | 563 | 495 | 619 | QSZ13-G11 | 512 | BW-354C | 3350*1300*2460 | 4200*1600*2430
| BC343.75S | 250 | 313 | 275 | 344 | NTA855-G1 | 287 | BW-314D | 3100*1050*2100 | 4200*1400*2120
| BC378.125S | 275 | 344 | 303 | 378 | NTA855-G1B | 313 | BW-314D | 3100*1050*2100 | 4200*1400*2120
| BC440S | 320 | 400 | 352 | 440 | NTA855-G3 | 358 | BW-314E | 3100*1050*2100 | 4200*1500*2100
| BC481.25S | 350 | 438 | 385 | 481 | KTA19-G2 | 392 | BW-314F | 3350*1300*2460 | 4600*1580*2200
| BC563.75S | 410 | 513 | 451 | 564 | KTA19-G3 | 463 | BW-354C | 3350*1300*2460 | 4600*1580*2200
| BC618.75S | 450 | 563 | 495 | 619 | KTA19-G3A | 507 | BW-354C | 3350*1300*2460 | 4600*1580*2200
| BC687.5S | 500 | 625 | 550 | 688 | KTAA19-G5 | 533 | BW-354ES | 3650*1500*2460 | 4600*2000*2360
| BC756.25S | 550 | 688 | 605 | 756 | QSK19-G5 | 608 | BW-354E | 3600*1900*2250 | 5000*2000*2400
| BC852.5S | 620 | 775 | 682 | 853 | KT38-G | 679 | BW-354F | 4300*1750*3125 | 5600*2200*2550
| BC962.5S | 700 | 875 | 770 | 963 | KTA38-G1 | 769 | BW-404C | 4300*1750*3125 | 5600*2200*2550
| BC1031.25S | 750 | 938 | 825 | 1031 | KTA38-G2 | 809 | BW-404D | 4300*1750*3125 | 5600*2200*2550
| BC1031.25S | 750 | 938 | 825 | 1031 | KTA38-G2B | 830 | BW-404D | 4300*1750*3125 | 5600*2200*2550
| BC1100S | 800 | 1000 | 880 | 1100 | KTA38-G2A | 915 | BW-404D | 4300*1750*3125 | 5600*2200*2550
| BC1237.5S | 900 | 1125 | 990 | 1238 | KTA38-G4 | 1004 | BW-404E | 4300*1750*3125 | 6100*2250*3050
| BC1320S | 960 | 1200 | 1056 | 1320 | QSK38-G5 | 1063 | BW-404F | 5200*2150*2550 | 6100*2250*3050
| BC1512.5S | 1100 | 1375 | 1210 | 1513 | KTA38-G9 | 1220 | BW-404G | 4950*2000*2500 | 6100*2250*3050
| BC1512.5S | 1100 | 1375 | 1210 | 1513 | KTA50-G3 | 1220 | BW-404G | 5200*2150*2550 | 6100*2250*3050
| BC1650S | 1200 | 1500 | 1320 | 1650 | KTA50-G9 | 1380 | BW-454B | 5600*2150*2550 | 6100*2250*3050
Safety - Stability - Economy - Reliability Power
Our generator set compliance with all main standards, such as : GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard
Controller System
Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE7320, DSE6020, AMF20, AMF25
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
Tag:
Cummins diesel power generator
cummins industrial generators
cummins dg set
Recommended Products
500kw 625kva Cummins Diesel Generators
Get Best Price
EU Stage V Cummins Dg Set
Get Best Price
100KVA 4BTA3.9-G13 Cummins Diesel Generators
Get Best Price
VIDEO
Engine 6BTAA5.9-G2 Cummins Diesel Standby Generator 125KVA 50hz 1500rpm
Get Best Price
150kva 120kw Silent Cummins Diesel Generators With Engine 6BTAA5.9-G12
Get Best Price
1500rpm Electric Cummins Diesel Generators 60kw 75kva With Leroy Somer Alternator
Get Best Price
4BTA3.9-G2 Stamford Alternator Cummins Diesel Generators 60KVA 48KW
Get Best Price
IP21-23 24kw 30kva Cummins Diesel Generators Electric Power Generators 1800rpm
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
