URL: https://www.bobigpower.com/sale-55096794-1500kw-1875kva-3-phase-diesel-generator-super-silent-1500kw-power-plant-generator-for-data-centre-50.html
Accessed: 2026-10-28

1500KW Super Silent Diesel Generator for Data Centers
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Silent Diesel Generator / 1500KW 1875kva 3 Phase diesel Generator Super Silent 1500kw Power Plant Generator for Data Centre 50/60Hz
1500KW 1875kva 3 Phase diesel Generator Super Silent 1500kw Power Plant Generator for Data Centre 50/60Hz
Get Best Price
Mail Us
1
MOQ
USD 100000-120000
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Highlight:
1500KW silent diesel generator
, 3 phase power plant generator
, data center diesel generator 50Hz
Basic Infomation
Place of Origin:
China
Brand Name:
Baudouin
Model Number:
16M33G2000/5
Payment & Shipping Terms
Packaging Details:
520*225*255cm
Delivery Time:
30 work days
Payment Terms:
L/C, T/T, D/P
Supply Ability:
500PCS Per Month
Gallery
1500KW 1875kva 3 Phase diesel Generator Super Silent 1500kw Power Plant Generator for Data Centre 50/60Hz
Product Description
1500KW 1875kVA 3 Phase Diesel Generator
Super Silent 1500kw Power Plant Generator for Data Centre 50/60Hz
Our Baudouin 16M33G2000/5 Diesel Generator is a high-performance, heavy-duty diesel generator set designed for reliable prime and standby power. Engineered with the renowned Baudouin engine, this 1500kw unit is encased in a robust soundproof canopy, making it an ideal solution for applications requiring low noise operation without compromising on power and durability. Perfect for construction, industrial, commercial, and emergency backup applications.
Power Specifications
| Specification | Prime Power | Standby Power
| Rated Power (kVA) | 1875 | 2063
| Power Rating (kW) | 1500 | 1650
| Frequency (Hz) | 50
| Engine Model | 16M33G2000/5
| Engine Speed (RPM) | 1500
| Phase | 3
| Power Factor (PF) | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (Customizable)
| Fuel Tank Capacity Operating Time | ≥ 8 hours @ 75% load
PRP Prime Power: Available for unlimited annual hours in variable load applications according to GB/T2820-97 standards. Includes 10% overload capability for 1 hour within 12-hour operation.
ESP Standby Power: Applicable for supplying emergency power during utility power interruptions. No overload, utility parallel, or negotiated outage operation capability available at this rating.
Dimensions and Weight
| Model | BBDA2063 (Open Type) | BBDA2063S (Silent Type)
| Length (L) mm | 5200 | **
| Width (W) mm | 2250 | **
| Height (H) mm | 2550 | **
| Tank Capacity (L) | 3450 | **
Engine Specifications
| Engine Model & Manufacturer | 16M33G2000/5 (BAUDOUIN)
| Number of Cylinders / Valves | 16 / 64
| Cylinders Arrangement | Vee Configuration
| Bore x Stroke (mm) | 150 x 185
| Displacement (L) | 52.3
| Thermodynamic Cycle | Diesel 4 Stroke
| Mean Piston Speed (m/s) | 9.25
| BMEP @ ESP (Bar) | 27.53
| Cooling System | Liquid (water + 50% antifreeze)
| Injection System | Direct
| Fuel System | High Pressure Common Rail
| Aspiration | Turbocharged and Aftercooled
| Compression Ratio | 15:1
| Flywheel Housing | SAE 0
| Flywheel | 18"
| Number of Teeth on Flywheel Ring Gear | 194
| Inertia of Flywheel (kg•m²) | 7.2
| Inertia of Crankshaft (kg•m²) | 10.1
| Emission Standard | N/A
| Overall Dimensions with Radiator (L x W x H mm) | 3967 x 2237 x 2485
| Engine Dry Weight without Radiator (kg) | 5200
| Engine Dry Weight with Radiator (kg) | 6450
| Engine Wet Weight with Radiator (kg) | 7151
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-454C
| Alternator Rated Power | 1500kw/1875kva
| Rated Voltage (V) | 230v/400v
| Rated Frequency | 50hz
| Connecting Type | 3 Phase and 4 Wire
| Number of Bearings | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H Class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%~+20%
Control Panel - DSE 6120
Auto start and auto mains failure control module with alternator frequency & CAN speed sensing
Key Benefits
Automatically transfers between mains (utility) and generator for convenience
Hours counter provides accurate information for monitoring and maintenance periods
User-friendly set-up and button layout for ease of use
Multiple parameters monitored & displayed simultaneously for full visibility
Configurable to suit a wide range of applications for user flexibility
PLC editor allows user configurable functions to meet specific application requirements
Key Features
4-line back-lit LCD text display with multiple display languages
Five-key menu navigation with LCD alarm indication
Customizable power-up text and screen images
DSENet® expansion compatibility with data logging facility
Internal PLC editor with protections disable feature
Fully configurable via PC using USB communications
Front panel configuration with PIN protection and power save mode
3-phase generator sensing and protection
3-phase mains (utility) sensing and protection
Automatic load transfer control
Generator current and power monitoring (kW, kvar, kVA, pf)
Mains (utility) current and power monitoring (kW, kvar, kVA, pf)
kW overload alarm and over current protection
Breaker control via fascia buttons
Fuel and start outputs configurable when using CAN
6 configurable DC outputs and 4 configurable analogue/digital inputs
Support for 0V to 10V & 4mA to 20mA sensors
8 configurable digital inputs
CAN, MPU and alternator frequency speed sensing in one variant
Real time clock with manual and automatic fuel pump control
Engine pre-heat and post-heat functions
Engine run-time scheduler with idle control for starting & stopping
Fuel level alarms and 3 configurable maintenance alarms
Compatible with wide range of CAN engines, including Tier 4 engine support
Uses DSE Configuration Suite PC Software for simplified configuration
Licence-free PC software
IP65 rating (with optional gasket) for increased water resistance
Configurable CAN read & transmitted information with 1 alternative configuration
Available Options
| Engine | Alternator | Fuel System | Generating Set
| Water Jacket Preheater | PMG excitation | 12/24 hour base tank | Deepsea, ComAp, Smartgen controllers
| Oil Preheater | Space heater | Bunded fuel tank | Trailer
| Oil manual pump | Winding temperature measuring | External fuel tank | Tools with the machine
| | | Automatic fuel feeding |
| | | Switch between external tank and base tank (three-way valve) |
Tag:
Silent Dg Set
soundproof diesel generator
silent running diesel generators
Recommended Products
8kw 15kw 30kw 40kw 80kw Silent Diesel Generator with Smartgen Controller
Get Best Price
VIDEO
1500KW 1875kva 3 Phase diesel Generator Super Silent 1500kw Power Plant Generator for Data Centre 50/60Hz
Get Best Price
Professional diesel Generator Diesel Generator Set Powered by Doosan Super Silent Open 600kW 750KVA Power Plant
Get Best Price
VIDEO
Industrial 250Kw DOOSAN Diesel Generator Set with Brushless Alternator Silent Type Open Frame 50/60Hz ATS
Get Best Price
Quiet Doosan 650kW Silent Diesel Generator Sets Sound Proof 813kva Diesel Portable Generator Diesel Engine 813KVA Generators
Get Best Price
VIDEO
Factory Price Open/Silent Type IISUZU Diesel Generator 10KW/13KVA Power Supply Water Cooling
Get Best Price
VIDEO
YUVCHAI 100kva 125kva 138kva Silent Diesel Generators Waterproof diesel Generator Silent Set with 3 Phase Generator for Sale
Get Best Price
VIDEO
Silent High-performance Electric Standby Power Diesel Generator Set Auto Start Open Frame for 350KW 438KW 385KW 50Hz ATS
Get Best Price
Get in touch with us
| Contact Person :
|
Mr. Andy Bao
| Tel :
| +86-13599068539
| Fax :
| 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
