URL: https://www.bobigpower.com/sale-55215432-520-kw-generator-diesel-power-by-weichai-engine-6m33d633e200-leroy-somer-alternator-generators-650-k.html
Accessed: 2026-10-28

520kW Diesel Generator with Weichai Engine & Leroy Somer Alternator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Silent Diesel Generator / 520 kw Generator diesel Power by WEICHAI Engine 6M33D633E200 Leroy Somer Alternator Generators 650 Kva Generador
520 kw Generator diesel Power by WEICHAI Engine 6M33D633E200 Leroy Somer Alternator Generators 650 Kva Generador
Get Best Price
Mail Us
1
MOQ
15000-19000USD
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Highlight:
520 kW silent diesel generator
, 650 kva Weichai engine generator
, Leroy Somer alternator diesel generator
Basic Infomation
Place of Origin:
China
Brand Name:
WEICHAI
Certification:
ISO 9001
Model Number:
6M33D633E200
Payment & Shipping Terms
Packaging Details:
420*130*195cm
Delivery Time:
30 work days
Supply Ability:
500PCS Per Month
Gallery
520 kw Generator diesel Power by WEICHAI Engine 6M33D633E200 Leroy Somer Alternator Generators 650 Kva Generador
Product Description
Weichai 6M33D633E200 Diesel Generator Set
Our Weichai 6M33D633E200 Diesel Generator is a high-performance, heavy-duty generator set designed for reliable prime and standby power applications. Engineered with the renowned Weichai engine, this 520kW unit features a robust soundproof canopy, making it ideal for applications requiring low noise operation without compromising power and durability. Perfect for construction, industrial, commercial, and emergency backup use.
Power Specifications
| Parameter | Prime Power | Standby Power
| Rated Power (kVA) | 650 | 715
| Power Rating (kW) | 520 | 572
| Frequency (Hz) | 50
| Engine Model | 6M33D633E200
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (According to customer requirements)
| Fuel Tank Capacity Operating Time | ≥ 8h @ 75% load
PRP Prime Power: Available for unlimited annual hours in variable load applications according to GB/T2820-97; includes 10% overload capability for 1 hour within 12 hours of operation.
ESP Standby Power: Applicable for supplying emergency power during utility power interruptions. No overload, utility parallel, or negotiated outage operation capability available.
Dimensions and Weight
| Model | BWC715 | BWC715S
| Type | Open | Silent
| Length (L) mm | 3800 | 4300
| Width (W) mm | 1740 | 1600
| Height (H) mm | 2745 | 2250
| Tank Capacity (L) | 1196 | 1196
Engine Specifications
| Engine Model & Manufacturer | 6M33D633E200 (WEICHAI)
| Emission Certification | ----
| Number of Cylinders | 6
| Cylinder Arrangement | In-line
| Cycle | L-Type
| Aspiration | Turbocharging and Intercooling
| Bore x Stroke | 150 x 185 mm
| Cubic Capacity | 19.6 L
| Compression Ratio | 15.0:1
| Prime Power / Speed | 575 kW / 1500 rpm
| Standby Power / Speed | 639 kW / 1500 rpm
| Governor Type | Mechanical Pump
| Cooling System | Force Water Cooling Cycle
| Transient Frequency Deviation | -0.833333333
| Total Lubrication System Capacity | 61 L
| Coolant Capacity (Engine Only) | 43.93 L
| Fuel Consumption @ 100% Load | 575 g/kWh @ 1500 rpm
| Starter Motor | DC 24V
| Charge Alternator | DC 24V
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-354F
| Alternator Rated Power | 520kW / 650kVA
| Rated Voltage (V) | 230V / 400V
| Rated Frequency | 50Hz
| Connecting Type | 3 Phase and 4 Wire
| Number of Bearings | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H Class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%~+20%
Control Panel - DSE 6120
Auto start and auto mains failure control module with alternator frequency & CAN speed sensing.
Key Benefits
Automatically transfers between mains (utility) and generator
Hours counter for accurate monitoring and maintenance
User-friendly set-up and button layout
Multiple parameters monitored & displayed simultaneously
Configurable for wide range of applications
PLC editor for user configurable functions
Key Features
4-line back-lit LCD text display
Multiple display languages
Five-key menu navigation
LCD alarm indication
Customizable power-up text and screen images
DSENet® expansion compatibility
Data logging facility
Internal PLC editor
3-phase generator sensing and protection
Generator current and power monitoring (kW, kvar, kVA, pf)
Real time clock
Engine run-time scheduler
IP65 rating (with optional gasket)
Available Options
| Engine | Alternator | Fuel System | Generating Set
|
Water Jacket Preheater
Oil Preheater
Oil manual pump
|
PMG excitation
Space heater
Winding temperature measuring
|
12 / 24 hour base tank
Bunded fuel tank
External fuel tank
Automatic fuel feeding
Switch between external tank and base tank (three-way valve)
|
Deepsea, ComAp, Smartgen etc. controller
Trailer
Tools with the machine
Tag:
Silent Dg Set
soundproof diesel generator
silent running diesel generators
Recommended Products
8kw 15kw 30kw 40kw 80kw Silent Diesel Generator with Smartgen Controller
Get Best Price
VIDEO
520 kw Generator diesel Power by WEICHAI Engine 6M33D633E200 Leroy Somer Alternator Generators 650 Kva Generador
Get Best Price
VIDEO
Silent Diesel Generator 375kva Standby Power 300kw 50 Hz Engine Model DP126CB Suitable for Industrial and Commercial
Get Best Price
VIDEO
Bobig Doosan Intelligent Diesel Generator Wechai Yuchai Deutz Sdec Super Silent Open 260kw 300kw 500kw 800kw 1000kw
Get Best Price
VIDEO
Bobig Doosan Intelligent 300kw 330kw 350kw 400kw 420kw 1/3 Phase diesel Generator for Industrial/ hotel/ farm/ hospital Silent Type Gensets
Get Best Price
VIDEO
Custom 100kw 200kva 200KW 300 Kva 400kw SDEC Silent diesel Generator 300kw 400kva 500kva Genset Electric Power Generator
Get Best Price
VIDEO
Bobig Doosan Intelligent 250kw 275kw 300kw 350kw 400kw 420kw 1/3 Phase diesel Generator for Industrial/ hotel/ farm/ hospital Silent Type Gensets
Get Best Price
VIDEO
Bobig Doosan Silent Diesel Generator Super Silent diesel Generator 220kw 275kva Power Portable Generator 200kva 220kva Generators Set Genset Generador
Get Best Price
Get in touch with us
| Contact Person :
|
Mr. Andy Bao
| Tel :
| +86-13599068539
| Fax :
| 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
