URL: https://www.bobigpower.com/sale-55342791-bobig-150kva-200kva-300kva-500kva-625kva-super-silent-diesel-generator-set-uk-for-parkins-power-gene.html
Accessed: 2026-10-28

625kva Silent Diesel Generator Set - 500kw Industrial Power
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Silent Diesel Generator / Bobig 150kva 200kva 300kva 500kva 625kva Super Silent Diesel Generator Set UK for Parkins Power Generator 3 Phase
Bobig 150kva 200kva 300kva 500kva 625kva Super Silent Diesel Generator Set UK for Parkins Power Generator 3 Phase
Get Best Price
Mail Us
1
MOQ
USD+2646.22
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Power Rating:
500kw
Rated Power:
625kva
Control System:
Digital
Tank Capacity:
1150L
Phase:
3
Frequency:
50/60HZ
Rpm:
1500/1800
Type:
Silent/Open
Alternator:
China Stamford,original Stamford, Leroy Somer
Package:
Plywood, Plastic Film Packing
Highlight:
Super Silent Diesel Generator Set UK
, Parkins Power Generator 3 Phase
, 150kva Silent Diesel Generator
Basic Infomation
Place of Origin:
China
Brand Name:
Doosan
Certification:
CE
Model Number:
DP180LB
Payment & Shipping Terms
Packaging Details:
380cm*174cm*274.5cm
Delivery Time:
20-30 work days
Payment Terms:
L/C, T/T
Gallery
Bobig 150kva 200kva 300kva 500kva 625kva Super Silent Diesel Generator Set UK for Parkins Power Generator 3 Phase
Product Description
Industrial Silent Diesel Generator Solutions
High-performance 500kW, 600kW, and 1000kW silent diesel generator sets designed for industrial applications requiring continuous operation with minimal noise disruption.
Key Features
Heavy-duty steel canopy with high-density sound-absorbing materials for quiet operation
Integrated bottom fuel tank with automatic start controller for instant power backup
8-hour continuous runtime at 75% load capacity
Premium engine options: Doosan, Baudouin, WEICHAI, YUCHAI, SDEC, or YANGDONG
Global warranty and comprehensive after-sales support
Our DP158LD model delivers reliable power for industrial and commercial applications with customizable power options to meet specific requirements.
Technical Specifications
Power Ratings
| General information | Prime power | Standby power
| Rated Power (kVA) | 625 | 688
| Power Rating (kW) | 500 | 550
| Frequency (Hz) | 50
| Engine Model | DP180LB
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated voltage (V) | 400/230 (According to customer requirements)
| Fuel tank capacity operating time | ≥ 8h @ 75% load
PRP - Prime power is available for an unlimited number of annual hours in variable load application, in accordance with GB/T2820-97; A 10% overload capability is available for a period of 1 hour within a 12-hour of operation.
ESP - The standby power rating is applicable for supplying emergency power for the duration of a utility power interruption. No overload, utility parallel or negotiated outage operation capability is available at this rating.
Dimensions and Weight
| Dimension and Weight | BDO688 | BDO688S
| Type | Open type | Silent type
| Length (L) mm | 3800 | 4560
| Width (W) mm | 1740 | 1900
| Height (H) mm | 2745 | 2480
| Tank capacity (L) | 1150 | 1150
Engine Specifications
| Engine model & manufacturer | DP180LB(DOOSAN)
| Engine Model | DP180LB
| Engine Type | Diesel, water cooled, Turbo charged & intercooled
| Bore x stroke | 128 × 142mm
| Displacement | 18.3 liters
| Cylinders and Arrangement | Cast iron, 10 cylinder, Vee-Type
| Battery charging alternator | 27.5V x 45A alternator
| Starting voltage | 24V
| Fuel System | Mechanical Injection Pump
| Fuel Filter | Full flow, cartridge type with water drain valve
| Lube oil filter type(s) | Full flow, cartridge type
| Lube oil capacity (l) | Max. 34 liters , Min. 23 liters
| Flywheel dimensions | Clutch No. 14 M
| Dry weight | 1250kg (engine only)
| Dimension (LxWxH) | 1592 ×1389× 1223 mm
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-354E
| Alternator Rated Power | 500kw/625kva
| Rated voltage (V) | 230v/400v
| Rated frequency | 50hz
| Connecting Type | 3 Phase and 4 W
| Number of Bearing | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless ,Self-exciting, AVR automatic voltage regulating,100% Copper
| Insulation Class | H class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%～+20%
Manufacturer Profile
Established in 2004, Fujian Bobig Electric Machinery Co., Ltd. specializes in technological research, production, and sales of electrical machinery. Operating from a 10,000 square meter facility with 160 employees including 20 technicians.
Product Range
Comprehensive product line including air-cooled gasoline generators, air-cooled diesel generators, air-cooled welding & generating sets, and water-cooled diesel generator sets. Known for reliable quality in small air-cooled brushless generators and welding sets.
Quality Commitment
Adhering to "Quality, Creation, Service and Development" principles with continuous technology updates and quality improvements. Advanced testing equipment includes CAD systems, automated assembly equipment, and digital testing systems. ISO9000 Quality System Certified.
International Trade Experience
The 139th Canton Fair April 2026
The 137th Canton Fair April 2025
After Sales Services
Customized manufacturing solutions
Comprehensive quality control
International logistics management
Documentation and certification support
Trade support services
After-sales technical assistance
Customer training programs
Market support initiatives
Technical collaboration opportunities
Frequently Asked Questions
Are you a manufacturer or a trading company?
We are a professional manufacturer with our own factory located in Fujian, China. We welcome facility visits to observe our quality control processes firsthand.
What is the minimum order quantity (MOQ)?
Standard MOQ is 1 set. We offer flexible terms for volume orders and provide competitive pricing for larger projects.
What is the delivery time after order confirmation?
Production time varies by quantity and inventory status. Standard models typically require 20-30 days. We provide precise timelines upon order confirmation.
What payment terms do you offer?
We commonly accept T/T with 30% deposit and 70% balance before shipment. For established relationships, we can discuss alternative terms including L/C.
Do you perform factory inspection before shipment?
Yes, every unit undergoes thorough testing and inspection in our factory before shipment to ensure quality and performance standards.
Tag:
Silent Dg Set
soundproof diesel generator
silent running diesel generators
Recommended Products
8kw 15kw 30kw 40kw 80kw Silent Diesel Generator with Smartgen Controller
Get Best Price
VIDEO
Bobig 150kva 200kva 300kva 500kva 625kva Super Silent Diesel Generator Set UK for Parkins Power Generator 3 Phase
Get Best Price
VIDEO
400kw 500kw 1000kw Silent Diesel Generator power solution for industrial applications ensuring continuous operation and low noise levels
Get Best Price
VIDEO
Diesel Generator Set Powered by Doosan Super Silent Open 20kw 30kw 50kw 100kw 200kw 400kw 500kw 800kw 1000kw Power Plant
Get Best Price
VIDEO
Diesel Generator Doosan Perkings Wechai Yuchai Deutz Sdec Super Silent Open 20kw 30kw 50kw 100kw 200kw 400kw 500kw 800kw 1000kw
Get Best Price
VIDEO
Silent Diesel Generator 450 kva Standby Power 360 kw Industrial Power Generator with High Reliability and Low Noise
Get Best Price
VIDEO
Silent Diesel Generator 425kw 450kw Power for Industrial Hotel Farm and Hospital Applications
Get Best Price
VIDEO
New Hot Sale Powered by DOOSAN Engine 6M26D447E200 Silent Type 360kw 450kva 400kw 500kva diesel Generator Set
Get Best Price
Get in touch with us
| Contact Person :
|
Mr. Andy Bao
| Tel :
| +86-13599068539
| Fax :
| 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
