URL: https://www.bobigpower.com/sale-55418671-100kva-80kw-sdec-diesel-generators-100kw-150-kva-power-generator-diesel-100-kva-60kw-3phase-generato.html
Accessed: 2026-10-28

80kw SDEC Diesel Generator | 100kva 3-Phase Power Source
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / SDEC Diesel Generator / 100kva 80kw SDEC Diesel Generators 100kw 150 Kva Power Generator Diesel 100 Kva 60kw 3phase Generator 80 kw
100kva 80kw SDEC Diesel Generators 100kw 150 Kva Power Generator Diesel 100 Kva 60kw 3phase Generator 80 kw
Get Best Price
Mail Us
1
MOQ
5400-7900USD
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Highlight:
100kva SDEC diesel generator
, 80kw 3phase power generator
, 150 kva diesel generator with warranty
Basic Infomation
Place of Origin:
China
Brand Name:
SDEC
Certification:
ISO 9001
Model Number:
4HTAA4.3-G21
Payment & Shipping Terms
Packaging Details:
265*104*184cm
Delivery Time:
30 work days
Supply Ability:
500PCS Per Month
Gallery
100kva 80kw SDEC Diesel Generators 100kw 150 Kva Power Generator Diesel 100 Kva 60kw 3phase Generator 80 kw
Product Description
SDEC 4HTAA4.3-G21 Diesel Generator Set
Our SDEC 4HTAA4.3-G21 Diesel Generator is a high-performance, heavy-duty generator set designed for reliable prime and standby power applications. Engineered with the renowned SDEC engine, this 80kW unit features a robust soundproof canopy, making it ideal for applications requiring low noise operation without compromising on power and durability. Perfect for construction, industrial, commercial, and emergency backup use.
Power Specifications
| Specification | Prime Power | Standby Power
| Rated Power (kVA) | 100 | 110
| Power Rating (kW) | 80 | 88
| Frequency (Hz) | 50
| Engine Model | 4HTAA4.3-G21
| Engine Speed (RPM) | 1500
| Phase | 3
| Power Factor (PF) | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (Customizable)
| Fuel Tank Capacity Operating Time | ≥ 8 hours @ 75% load
PRP Prime Power: Available for unlimited annual hours in variable load applications according to GB/T2820-97 standards. Includes 10% overload capability for 1 hour within 12-hour operation.
ESP Standby Power: Applicable for supplying emergency power during utility power interruptions. No overload, utility parallel, or negotiated outage operation capability available.
Dimensions and Weight
| Model | BSD110 (Open Type) | BSD110S (Silent Type)
| Length (L) mm | 2200 | 2650
| Width (W) mm | 800 | 1040
| Height (H) mm | 1500 | 1400
| Tank Capacity (L) | 184 | 184
Engine Specifications
| Engine Model & Manufacturer | 4HTAA4.3-G21 (SDEC)
| Engine Type | In-line, 4 strokes, water-cooled; 4 valves, Turbo charged with aftercooler
| Combustion Type | Direct injection
| Cylinder Type | Dry liner
| Number of Cylinders | 4
| Bore × Stroke | 105 × 124 mm
| Displacement | 4.3 lit.
| Compression Ratio | 16 : 1
| Firing Order | 1-3-4-2
| Fuel Injection Advance Angle | 10° BTDC
| Dry Weight | 450 kg
| Dimension | 1080 × 738 × 1078 mm
| Rotation | CCW viewed from flywheel
| Fly Wheel Housing | SAE 3#
| Fly Wheel | SAE 11.5# (127 teeth)
| Injection Pump | Longkou in-line "P" type
| Governor | Electric type
| Feed Pump | Mechanical type
| Injection Nozzle | Multi hole type
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-274C
| Alternator Rated Power | 80kW / 100kVA
| Rated Voltage (V) | 230V / 400V
| Rated Frequency | 50Hz
| Connecting Type | 3 Phase and 4 Wire
| Number of Bearing | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15% ~ +20%
Control Panel - DSE 6120
Auto start and auto mains failure control module with alternator frequency & CAN speed sensing.
Key Benefits
Automatic transfer between mains (utility) and generator
Hours counter for accurate monitoring and maintenance
User-friendly set-up and button layout
Multiple parameters monitored & displayed simultaneously
Configurable for wide range of applications
PLC editor for user configurable functions
Key Features
4-line back-lit LCD text display
Multiple display languages
Five-key menu navigation
LCD alarm indication
Customizable power-up text and screen images
DSENet® expansion compatibility
Data logging facility
Internal PLC editor
3-phase generator and mains sensing and protection
Automatic load transfer control
Generator current and power monitoring (kW, kvar, kVA, pf)
Real time clock and engine run-time scheduler
Available Options
| Engine | Alternator | Fuel System | Generating Set
|
Water Jacket Preheater
Oil Preheater
Oil manual pump
|
PMG excitation
Space heater
Winding temperature measuring
|
12 / 24 hour base tank
Bunded fuel tank
External fuel tank
Automatic fuel feeding
Switch between external tank and base tank
|
Deepsea, ComAp, Smartgen controllers
Trailer
Tools with the machine
Tag:
sdec genset
sdec generator set
sound proof diesel generator
Recommended Products
Open Type SDEC Diesel Generator Home 50KW To 300 Kw Emergency Generator
Get Best Price
VIDEO
100kva 80kw SDEC Diesel Generators 100kw 150 Kva Power Generator Diesel 100 Kva 60kw 3phase Generator 80 kw
Get Best Price
VIDEO
SDEC 40kw Domestic Standby Diesel Silent Generator with Auto Start ATS Remote Start 50/60 Hz for Home
Get Best Price
VIDEO
10KW 12KW 12KVA 15KVA SEDC Diesel Generator Set Puper Silent 3 Phase 50Hz Water-Cooled Factory Direct Sale Emergency
Get Best Price
VIDEO
Super Silent Generator 400kw 100kw 150kw 480kw 200kw diesel Industrial Generators for Sale From SDEC diesel Generator
Get Best Price
VIDEO
CE Standby Commercial Diesel Engine Electric Start Super Silent Frame 15kw 20kw 25kw 30kW 50/60Hz SDEC Power Generator
Get Best Price
3 Phase Genset 150kW SDEC Generators 150kW 188kva Diesel Genset for Sale Super Silent Diesel Generator Set
Get Best Price
100KVA SDEC Engine Silent Open Water Cooled Generator Diesel Electrostatic Generator Price Portable Electric Diesel Generators Set 80kW
Get Best Price
Get in touch with us
| Contact Person :
|
Mr. Andy Bao
| Tel :
| +86-13599068539
| Fax :
| 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
