URL: https://www.bobigpower.com/sale-36701803-iso8528-standard-20kw-to-400kw-weichai-diesel-generator-for-home-canopy.html
Accessed: 2026-11-13

ISO8528 Standard 20KW To 400KW Weichai Diesel Generator For Home Canopy
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Weichai Diesel Generator / ISO8528 Standard 20KW To 400KW Weichai Diesel Generator For Home Canopy
ISO8528 Standard 20KW To 400KW Weichai Diesel Generator For Home Canopy
Get Best Price
Mail Us
1 set
MOQ
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Canopy:
Customized
Rated Voltage:
400/230V, 110-480V, 220V / 380V, 110V / 240V, 380V
Warranty:
12 Months/1000 Hours
Alternator:
Marathon, Stamford, SLG/Stamford/Marathon/Meccatle/Leroy-somer, Stamford Or Newtec, Engga
Type:
Silent(super Silent)or Open, Silent, Etc, In-line/6-Cylinder/4-Stroke/4-Valve/19L, Soundproof Canopy(Silent)
Product Name:
Diesel Genertor, Generator 250kw, Powered By Cummins Diesel Generator, Standby Use Power Diesel Generator 1000kw
Control Panel:
LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
Color:
Customers' Requirement
Frequency:
50/60HZ
Rated Power:
20KVA-1800KVA
Output Type:
AC Single/Three Phase
Engine:
Original Weichai
Controller:
Deepsea/Smartgen/etc
Cooling Method:
Water-cooling System
Application:
Indursty Bank Etc
Highlight:
400KW Weichai Diesel Generator
, ISO8528 Weichai Diesel Generator
, 20KW Canopy Diesel Generator
Basic Infomation
Place of Origin:
China
Brand Name:
Weichai
Certification:
CE
Model Number:
BW series
Payment & Shipping Terms
Packaging Details:
Plywood
Delivery Time:
30 days
Supply Ability:
500pcs per month
Gallery
ISO8528 Standard 20KW To 400KW Weichai Diesel Generator For Home Canopy
Product Description
Diesel generator set powered by weichai engine 20KW to 400KW
Products Features:
1.We cooperate with famous diesel engine Powered by original Baudouin engine.
2. Equipped with 50°C radiator with fan, enough engine cooling system guarantee long time working
3. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,
4. Generator set use High-quality steel are thickness canopy -- 2MM to 6MM
5. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker,High water temperature protection,Engine oil alarm, Over load protection, Overfrequency protection, Emergency stop unit
6. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
7. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
Safety - Stability - Economy - Reliability Power
Our generator set compliance with all main standards, such as : GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard
Controller System
Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE7320, DSE
| Gensets | | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size
| Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | BOBIG | Open type (MM) | sounproof type (MM)
| Prime | Standby | Prime
| BWC28 | 20 | 25 | 22 | 28 | WP2.3D25E200 | 23 | BW-184F | 1450*620*1125 | 1950*850*1050
| BWC33 | 24 | 30 | 26 | 33 | WP2.3D33E200 | 30 | BW-184G | 1450*620*1125 | 1950*850*1050
| BWC41 | 30 | 38 | 33 | 41 | WP2.3D40E200 | 36 | BW-184H | 1500*620*1150 | 2000*850*1050
| BWC50 | 36 | 45 | 40 | 50 | WP2.3D48E200 | 44 | BW-224C | 1600*620*1150 | 2200*880*1150
| BWC55 | 40 | 50 | 44 | 55 | WP2.3D48E200 | 44 | BW-224D | 1600*620*1150 | 2200*880*1150
| BWC69 | 50 | 63 | 55 | 69 | WP4.1D66E200 | 60 | BW-224E | 1820*780*1200 | 2500*970*1200
| BWC83 | 60 | 75 | 66 | 83 | WP4.1D80E200 | 72 | BW-224F | 1900*700*1200 | 2500*970*1200
| BWC110 | 80 | 100 | 88 | 110 | WP4.1D100E200 | 90 | BW-274C | 2000*800*1500 | 2750*1040*1350
| BWC138 | 100 | 125 | 110 | 138 | WP6D132E200 | 120 | BW-274D | 2350*800*1580 | 3200*1200*1660
| BWC165 | 120 | 150 | 132 | 165 | WP6D152E200 | 132 | BW-274E | 2500*800*1760 | 3400*1250*1750
| BWC206 | 150 | 188 | 165 | 206 | WP10D200E200 | 182 | BW-274G | 2900*1120*1450 | 3800*1290*1900
| BWC248 | 180 | 225 | 198 | 248 | WP10D238E200 | 216 | BW-274J | 2900*1120*1450 | 3800*1290*1900
| BWC275 | 200 | 250 | 220 | 275 | WP10D264E200 | 240 | BW-274K | 2900*1120*1450 | 3800*1290*1900
| BWC344 | 250 | 313 | 275 | 344 | WP12D317E200 | 288 | BW-314DS | 3100*1050*2100 | 3900*1400*1950
| BWC413 | 300 | 375 | 330 | 413 | WP13D385E200 | 350 | BW-314F | 3100*1050*2150 | 4200*1600*2250
| BWC413 | 300 | 375 | 330 | 413 | WP13D405E200 | 368 | BW-314F | 3100*1050*2150 | 4200*1600*2250
| BWC454 | 330 | 413 | 363 | 454 | WP13D405E200 | 368 | BW-354C | 3100*1050*2150 | 4200*1600*2250
| BWC495 | 360 | 450 | 396 | 495 | WP13D440E310 | 400 | BW-354C | 3600*1500*2460 | 4500*1700*2000
| BWC550 | 400 | 500 | 440 | 550 | WP13D490E310 | 440 | BW-354D | 3600*1500*2460 | 4500*1810*2360
Tag:
Weichai Genset 400kw
500kva Commercial Diesel Generator Set
200kw High Efficiency Diesel Generator
Recommended Products
Weichai Engine WP2.3D25E200 20kw Diesel Generator Enclosed CE Certified
Get Best Price
Weichai 800KW 1000kVA Power Diesel Generator Prime Power Silent Diesel Generator Set 50Hz 230V with DSE6120 Control Panel Standby ISO CE
Get Best Price
Emean 100kw WEICHAI Soundproof Electric Power diesel Generator Price Gerador Generador diesel
Get Best Price
VIDEO
Fast Delivery Portable Diesel Generator 375kva Single & Three Phase Silent 300kw Rated Power Super Silent Diesel Generator Set
Get Best Price
Open Frame Generator 120Kw Reliable Power 120kw Industrial Generator 150kVA Intelligent Diesel Generator of Power Plant Price
Get Best Price
VIDEO
500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
Get Best Price
Renowned Weichai 2000kW 2500KVA Open Diesel Generator with Quality Assurance
Get Best Price
Weichai 210-220g/kwh Diesel Engine with Alternator Stamford/Marathon/Leroy Somer
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
