URL: https://www.bobigpower.com/sale-54280919-500kw-625kva-diesel-generator-set-weichai-engine-6m33d572e200-500kw-625kva-50hz-400v-3-phase-silent-.html
Accessed: 2026-10-29

500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Weichai Diesel Generator / 500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
Get Best Price
Mail Us
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Canopy:
Customized
Warranty:
12 Months/1000 Hours
Type:
Silent(super Silent)or Open, Silent, Etc, In-line/6-Cylinder/4-Stroke/4-Valve/19L, Soundproof Canopy(Silent)
Control Panel:
LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
Output Type:
AC Single/Three Phase
Controller:
Deepsea/Smartgen/etc
Application:
Indursty Bank Etc
Rated Voltage:
400/230V, 110-480V, 220V / 380V, 110V / 240V, 380V
Alternator:
Marathon, Stamford, SLG/Stamford/Marathon/Meccatle/Leroy-somer, Stamford Or Newtec, Engga
Product Name:
Diesel Genertor, Generator 500kw , Powered By Weichai Diesel Generator, Standby Use Power Diesel Generator 500kw
Color:
Customers' Requirement
Frequency:
50/60HZ
Rated Power:
625kVA
Engine:
Original Weichai
Cooling Method:
Water-cooling System
Highlight:
500kW Weichai diesel generator set
, 625kVA silent type genset
, 3 phase diesel generator 400V
Basic Infomation
Place of Origin:
China
Brand Name:
Weichai
Certification:
CE
Model Number:
6M33D572E200
Payment & Shipping Terms
Packaging Details:
Plywood
Delivery Time:
30 days
Supply Ability:
500pcs per month
Gallery
500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
Product Description
500kW 625kVA Diesel Generator Set Weichai Engine 6M33D572E200
Product Overview
Our 500kW 625kVA BOBIG WEICHAI diesel generator (Model: 6M33D572E200) is engineered to deliver reliable power for diverse applications. Backed by the renowned Weichai brand, it offers superior performance and long-term durability.
Key Features
Power Performance
Rated Power: 500kW (625kVA) capacity suitable for industrial, commercial, and residential applications with stable prime power output.
Frequency: Standard 50Hz operation compatible with most electrical equipment.
Engine Excellence
Engine Model: 6M33D572E200 featuring advanced technology, high torque, fuel efficiency, and low emissions.
Engine Speed: 1500 RPM for smooth, consistent power supply with minimal component wear.
Technical Specifications
| General Information | Prime Power | Standby Power
| Rated Power (kVA) | 625 | 688
| Power Rating (kW) | 500 | 550
| Frequency (Hz) | 50
| Engine Model | 6M33D572E200
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (Customizable)
| Fuel Tank Capacity Operating Time | ≥ 8h @ 75% load
PRP: Prime power available for unlimited annual hours in variable load applications per GB/T2820-97; 10% overload capability available for 1 hour within 12-hour operation.
ESP: Standby power rating for emergency power supply during utility interruptions. No overload, utility parallel, or negotiated outage operation capability available.
Engine Details
| Engine Model & Manufacturer | 6M33D572E200 (WEICHAI)
| Emission Certification | ----
| Number of Cylinders | 6
| Cylinder Arrangement | In-line
| Cycle | L-Type
| Aspiration | Turbocharging and intercooling
| Bore x Stroke | 150 x 185 mm
| Cubic Capacity | 19.6 L
| Compression Ratio | 15.0:1
| Prime Power/Speed | 520 kW/1500 rpm
| Standby Power/Speed | 578 kW/1500 rpm
| Governor Type | Mechanical pump
| Cooling System | Force Water Cooling Cycle
| Transient Frequency Deviation | -0.833333333
| Total Lubrication System Capacity | 61 L
| Coolant Capacity (Engine Only) | 43.93 L
| Fuel Consumption @ 100% Load | 520 g/kWh @1500 rpm
| Starter Motor | DC 24V
| Charge Alternator | DC 24V
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-354E
| Alternator Rated Power | 500kW/625kVA
| Rated Voltage | 230V/400V
| Rated Frequency | 50Hz
| Connecting Type | 3 Phase and 4 W
| Number of Bearings | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%~+20%
Dimensions & Weight
| Model | BWC688 (Open Type) | BWC688S (Silent Type)
| Length (L) mm | 3800 | 4300
| Width (W) mm | 1740 | 1400
| Height (H) mm | 2745 | 2200
| Tank Capacity (L) | 0 | 0
Environmental Adaptability
Ambient Temperature: Operational range of +5°C to +40°C.
Altitude: Suitable for use up to 1000m. Custom solutions available for different environmental conditions.
Applications
Industrial Use: Backup power for factories to ensure continuous production during outages.
Commercial Buildings: Power for office buildings, shopping malls, and hotels to maintain essential services.
Residential Areas: Reliable power for communities with unstable power grids.
Warranty & Service
BOBIG products include a one-year or 1000-hour warranty (whichever comes first). During warranty, we provide free replacement of defective parts. After expiration, we offer cost-based spare parts and maintenance services with 24/7 technical support.
Why Choose Us
Brand Reputation: Weichai is a trusted brand with a long history of quality products
Quality Assurance: Manufactured to international standards with rigorous quality inspections
Customization Options: Tailored solutions based on specific requirements
Product Images
Frequently Asked Questions
What is your MOQ, payment method, delivery time?
MOQ: 1 set. Payment: 30% T/T deposit, 70% balance before delivery, or 100% L/C, trade assurance, PayPal, Western Union. Delivery: 10-15 working days after deposit receipt.
Which port do you often use when export?
Fuzhou port, Fujian province or as customer request.
Is there any spare parts you can provide along with generators?
We provide regular engine air filter, water filter, fuel filter, and oil filter for self-maintenance.
Can you offer parts to us if we need?
Yes, we can provide parts at any time, typically shipped within 3-5 days.
Can you customize voltage, frequency, tank capacity, phase and color?
Yes, all specifications can be customized according to your requirements.
What is your distribution policy?
We welcome distributors worldwide and can issue authority certificates and sign agreements accordingly.
Tag:
Weichai Genset 400kw
500kva Commercial Diesel Generator Set
200kw High Efficiency Diesel Generator
Recommended Products
Weichai Engine WP2.3D25E200 20kw Diesel Generator Enclosed CE Certified
Get Best Price
Weichai 800KW 1000kVA Power Diesel Generator Prime Power Silent Diesel Generator Set 50Hz 230V with DSE6120 Control Panel Standby ISO CE
Get Best Price
Emean 100kw WEICHAI Soundproof Electric Power diesel Generator Price Gerador Generador diesel
Get Best Price
VIDEO
Fast Delivery Portable Diesel Generator 375kva Single & Three Phase Silent 300kw Rated Power Super Silent Diesel Generator Set
Get Best Price
Open Frame Generator 120Kw Reliable Power 120kw Industrial Generator 150kVA Intelligent Diesel Generator of Power Plant Price
Get Best Price
VIDEO
500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
Get Best Price
Renowned Weichai 2000kW 2500KVA Open Diesel Generator with Quality Assurance
Get Best Price
Weichai 210-220g/kwh Diesel Engine with Alternator Stamford/Marathon/Leroy Somer
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
