URL: https://www.bobigpower.com/sale-54403921-open-frame-generator-120kw-reliable-power-120kw-industrial-generator-150kva-intelligent-diesel-gener.html
Accessed: 2026-10-29

120kW Open Frame Diesel Generator | Weichai Engine | 150kVA
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Weichai Diesel Generator / Open Frame Generator 120Kw Reliable Power 120kw Industrial Generator 150kVA Intelligent Diesel Generator of Power Plant Price
Open Frame Generator 120Kw Reliable Power 120kw Industrial Generator 150kVA Intelligent Diesel Generator of Power Plant Price
Get Best Price
Mail Us
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Canopy:
Customized
Warranty:
12 Months/1000 Hours
Type:
Silent(super Silent)or Open, Silent, Etc, In-line/6-Cylinder/4-Stroke/4-Valve/19L, Soundproof Canopy(Silent)
Control Panel:
LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
Output Type:
AC Single/Three Phase
Controller:
Deepsea/Smartgen/etc
Application:
Indursty Bank Etc
Rated Voltage:
400/230V, 110-480V, 220V / 380V, 110V / 240V, 380V
Alternator:
Marathon, Stamford, SLG/Stamford/Marathon/Meccatle/Leroy-somer, Stamford Or Newtec, Engga
Product Name:
Diesel Genertor, Generator 150kVA , Powered By Weichai Diesel Generator, Standby Use Power Diesel Generator 120Kw
Color:
Customers' Requirement
Frequency:
50/60HZ
Rated Power:
150kVA
Engine:
Original Weichai
Cooling Method:
Water-cooling System
Highlight:
120kw industrial diesel generator
, intelligent open frame generator
, 150kVA power plant generator
Basic Infomation
Place of Origin:
China
Brand Name:
Weichai
Certification:
CE
Model Number:
WP6D152E200
Payment & Shipping Terms
Packaging Details:
Plywood
Delivery Time:
30 days
Supply Ability:
500pcs per month
Gallery
Open Frame Generator 120Kw Reliable Power 120kw Industrial Generator 150kVA Intelligent Diesel Generator of Power Plant Price
Product Description
Open Frame Generator 120Kw Reliable Power
Product Overview
This generator set, model WP6D152E200, is designed to provide reliable power for your diverse needs. Powered by the renowned Weichai engine, it offers high-performance and stable power output, suitable for a wide range of applications.
Key Advantages
Reliability: With the backing of Weichai's engine technology, the generator set can operate continuously and stably for long periods.
High Performance: Delivers consistent power output with low voltage and frequency fluctuations.
Compliance: Adheres to multiple international and national standards, guaranteeing its quality and safety.
Technical Specifications
General Information
| Specification | Prime Power | Standby Power
| Rated Power (kVA) | 150 | 165
| Power Rating (kW) | 120 | 132
| Frequency (Hz) | 50
| Engine Model | WP6D152E200
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (According to customer requirements)
| Fuel Tank Capacity Operating Time | ≥ 8h @ 75% load
Engine Details
| Parameter | Specification
| Engine Model & Manufacturer | WP6D152E200 (WEICHAI)
| Emission Certification | ----
| Number of Cylinders | 6
| Cylinder Arrangement | Vertical inline
| Cycle | L-Type
| Aspiration | Turbocharged and aftercooled
| Bore x Stroke | 105 x 130 mm
| Cubic Capacity | 6.75 L
| Compression Ratio | 18.0:1
| Prime Power / Speed | 132 kW/1500 rpm
| Standby Power / Speed | 147 kW/1500 rpm
| Governor Type | Mechanical pump
| Cooling System | Force Water Cooling Cycle
| Transient Frequency Deviation | -0.833333333
| Total Lubrication System Capacity | 16 L
| Coolant Capacity (Engine Only) | 16 L
| Fuel Consumption (100% load) | 138 g/kWh @1500 rpm
| Starter Motor | DC 24V
| Charge Alternator | DC 24V
Alternator Specifications
| Parameter | Specification
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-274E
| Alternator Rated Power | 120kw/150kva
| Rated Voltage (V) | 230v/400v
| Rated Frequency | 50hz
| Connecting Type | 3 Phase and 4 W
| Number of Bearing | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%~+20%
Product Images
Applications
This diesel generator is ideal for a variety of applications, such as:
Industrial Use: Backup power source for factories, ensuring continuous production during power outages.
Commercial Buildings: Office buildings, shopping malls, and hotels to maintain essential services.
Residential Areas: Reliable power for communities in areas with unstable power grids.
Warranty & Service
BOBIG products have a guarantee for one year or 1000 hours, whichever comes first from the ex-factory date. During the guarantee period, we provide free replacement of easy-damageable spare parts caused by production or material quality. Our professional after-sales service team is available 24/7 for technical support, maintenance, and repairs.
Why Choose Us
Brand Reputation: Weichai is a well-known and trusted brand in the diesel generator industry.
Quality Assurance: Manufactured in strict accordance with international standards with rigorous quality inspections.
Customization Options: Tailored solutions based on your specific requirements.
Frequently Asked Questions
What is your MOQ, payment method, delivery time?
Our MOQ is only 1 set. Payment method usually is 30% T/T as deposit, 70% balance T/T before delivering. Or 100% L/C, trade assurance, PayPal, Western Union. Delivery period normally will be 10-15 working days after receiving customer's deposit.
Which port do you often use when export?
Fuzhou port, Fujian province or as customer request.
Is there any spare parts you can provide along with generators to make the maintenance convenient?
We can provide regular engine's air filter, water filter, fuel filter, oil filter to customers for self-maintenance.
Can you offer parts to us if we need?
Yes, we can offer parts to you at any time, not limited to warranty period. Usually the parts can be sent out within 3-5 days.
For voltage, frequency, tank capacity, phase and color, can you made accord with our requests?
Yes, they can be made according to your needs.
If I want to be your products distributor in our country, what is your distribution policy?
Welcomes everybody to join us and distribute products worldwide. We can issue authority certificates and sign agreement with you accordingly.
Tag:
Weichai Genset 400kw
500kva Commercial Diesel Generator Set
200kw High Efficiency Diesel Generator
Recommended Products
Weichai Engine WP2.3D25E200 20kw Diesel Generator Enclosed CE Certified
Get Best Price
Weichai 800KW 1000kVA Power Diesel Generator Prime Power Silent Diesel Generator Set 50Hz 230V with DSE6120 Control Panel Standby ISO CE
Get Best Price
Emean 100kw WEICHAI Soundproof Electric Power diesel Generator Price Gerador Generador diesel
Get Best Price
VIDEO
Fast Delivery Portable Diesel Generator 375kva Single & Three Phase Silent 300kw Rated Power Super Silent Diesel Generator Set
Get Best Price
Open Frame Generator 120Kw Reliable Power 120kw Industrial Generator 150kVA Intelligent Diesel Generator of Power Plant Price
Get Best Price
VIDEO
500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
Get Best Price
Renowned Weichai 2000kW 2500KVA Open Diesel Generator with Quality Assurance
Get Best Price
Weichai 210-220g/kwh Diesel Engine with Alternator Stamford/Marathon/Leroy Somer
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
