URL: https://www.bobigpower.com/sale-54548666-emean-100kw-weichai-soundproof-electric-power-diesel-generator-price-gerador-generador-diesel.html
Accessed: 2026-11-13

100kW Weichai Diesel Generator - Silent & Water-Cooled
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Weichai Diesel Generator / Emean 100kw WEICHAI Soundproof Electric Power diesel Generator Price Gerador Generador diesel
Emean 100kw WEICHAI Soundproof Electric Power diesel Generator Price Gerador Generador diesel
Get Best Price
Mail Us
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Canopy:
Customized
Warranty:
12 Months/1000 Hours
Type:
Silent(super Silent)or Open, Silent, Etc, In-line/6-Cylinder/4-Stroke/4-Valve/19L, Soundproof Canopy(Silent)
Control Panel:
LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
Output Type:
AC Single/Three Phase
Controller:
Deepsea/Smartgen/etc
Application:
Indursty Bank Etc
Rated Voltage:
400/230V, 110-480V, 220V / 380V, 110V / 240V, 380V
Alternator:
Marathon, Stamford, SLG/Stamford/Marathon/Meccatle/Leroy-somer, Stamford Or Newtec, Engga
Product Name:
Diesel Genertor, Generator 100kw , Powered By Weichai Diesel Generator, Standby Use Power Diesel Generator 100kw
Color:
Customers' Requirement
Frequency:
50/60HZ
Rated Power:
100kw
Engine:
Original Weichai
Cooling Method:
Water-cooling System
Highlight:
100kw Weichai diesel generator
, soundproof electric power generator
, Weichai diesel generator price
Basic Infomation
Place of Origin:
China
Brand Name:
Weichai
Certification:
CE
Model Number:
WP6D132E200
Payment & Shipping Terms
Packaging Details:
Plywood
Delivery Time:
30 days
Supply Ability:
500pcs per month
Gallery
Emean 100kw WEICHAI Soundproof Electric Power diesel Generator Price Gerador Generador diesel
Product Description
Emean 100kW WEICHAI Soundproof Electric Power Diesel Generator
Power Specifications
| General Information | Prime Power | Standby Power
| Rated Power (kVA) | 125 | 138
| Power Rating (kW) | 100 | 110
| Frequency (Hz) | 50
| Engine Model | WP6D132E200
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (According to customer requirements)
Fuel Tank Capacity Operating Time: ≥ 8h @ 75% load
PRP Prime power is available for an unlimited number of annual hours in variable load application, in accordance with GB/T2820-97; A 10% overload capability is available for a period of 1 hour within a 12-hour of operation
ESP The standby power rating is applicable for supplying emergency power for the duration of a utility power interruption. No overload, utility parallel or negotiated outage operation capability is available at this rating
Engine Specifications
| Engine Model & Manufacturer | WP6D132E200 (WEICHAI)
| Emission Certification | ----
| Number of Cylinders | 6
| Cylinder Arrangement | Vertical inline
| Cycle | L-Type
| Aspiration | Turbocharged and aftercooled
| Bore x Stroke | 105 x 130 mm
| Cubic Capacity | 6.75 L
| Compression Ratio | 18.0:1
| Prime Power / Speed | 120 kW/1500 rpm
| Standby Power / Speed | 133 kW/1500 rpm
| Governor Type | Mechanical pump
| Cooling System | Force Water Cooling Cycle
| Transient Frequency Deviation | -0.833333333
| Total Lubrication System Capacity | 20 L
| Coolant Capacity (Engine Only) | 20 L
| Fuel Consumption (100% Load) | 120 g/kWh @1500 rpm
| Starter Motor | DC 24V
| Charge Alternator | DC 24V
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-274D
| Alternator Rated Power | 100kW/125kVA
| Rated Voltage (V) | 230V/400V
| Rated Frequency | 50Hz
| Connecting Type | 3 Phase and 4 W
| Number of Bearing | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%~+20%
Dimensions and Weight
| Model | BWC138 | BWC138S
| Type | Open type | Silent type
| Length (L) mm | 2350 | 3150
| Width (W) mm | 800 | 1060
| Height (H) mm | 1580 | 1630
| Tank Capacity (L) | 0 | 0
Product Images
Packaging & Shipping
Plywood case, 10~15 working days after receiving customer's deposit.
Customization & Features
We support customization and OEM services. (There will be design drawings.)
All units are equipped with original power supplies and come with the standard DSE 6120 controller. (Engine is optional, generator is optional, controller is optional)
Certifications
Company Information
We are an electrical machinery manufacturer collecting the technological research, production and sale together. With a total factory area of 10,000 square meters, including 1,000sqm standard construction area, we have 160 employees, among which 20 people are technicians.
Our main products include gasoline generators, diesel generators 5-2000kVA, gas generator, pump etc. Due to our advanced technique and devices, rich experience, reliable quality, considerate service and good team work, we have won a great reputation in the world market.
Adhering to the idea of "Quality, Creation, Service and Development", we keep the aim of updating technology, improving quality and providing better service all the time. We also have kinds of advanced equipment to test our products, such as CAD system, auto assembling & winding & inserting equipment, vacuum dipping system and digital testing equipment. We always control product quality strictly and our company has obtained ISO9000 Quality System Certification.
Factory
Workshop
Equipment
Production
Testing
Package
Our Services
BOBIG products have guarantee for one year or 1000 hours whichever reach first from ex-factory date. During the guarantee period, we will provide the free easy-damageable spare parts, caused by our quality of production or raw material. After expiration, we provide cost spare parts maintenance.
Applications
This diesel generator is ideal for a variety of applications, such as:
Industrial Use: It can be used as a backup power source for factories, ensuring continuous production during power outages.
Commercial Buildings: Office buildings, shopping malls, and hotels can rely on it to maintain essential services like lighting, elevators, and security systems.
Residential Areas: Provide reliable power to residential communities, especially in areas with unstable power grids.
Warranty and After-sales Service
We offer a comprehensive warranty for our diesel generators. Our professional after-sales service team is available 24/7 to provide technical support, maintenance, and repair services to ensure your peace of mind.
Why Choose Us
Brand Reputation: WEICHAI is a well-known and trusted brand in the diesel generator industry, with a long history of producing high-quality products.
Quality Assurance: Our products are manufactured in strict accordance with international standards, and each generator undergoes rigorous quality inspections before leaving the factory.
Customization Options: We understand that different customers have different needs. Our team can provide customized solutions based on your specific requirements.
Frequently Asked Questions
1. What is your MOQ, payment method, delivery time?
Answer: Our MOQ is only 1 set. Payment method usually is 30% T/T as deposit, 70% balance T/T before delivering. Or 100% L/C, trade assurance, PayPal, Western Union. Delivery period normally will be 10~15 working days after receiving customer's deposit.
2. Which port do you often use when export?
Answer: Fuzhou port, Fujian province or as customer request.
3. Is there any spare parts you can provide along with generators to make the maintenance convenient?
Answer: We can provide regular engine's air filter, water filter, fuel filter, oil filter to customers for self-maintenance.
4. Can you offer parts to us if we need?
Answer: Yes, we can offer parts to you at any time, not limited in warranty time. Usually the parts can be sent out during 3-5 days.
5. For voltage, frequency, tank capacity, phase and color, can you made accord with our requests?
Answer: Yes, they can be made accord with your need.
6. If I want to be your products distributor in our country, what is your distribution policy?
Answer: Welcomes everybody join us and distribute products worldwide. We can issue authority certificates and sign agreement with you accordingly.
Tag:
Weichai Genset 400kw
500kva Commercial Diesel Generator Set
200kw High Efficiency Diesel Generator
Recommended Products
Weichai Engine WP2.3D25E200 20kw Diesel Generator Enclosed CE Certified
Get Best Price
Weichai 800KW 1000kVA Power Diesel Generator Prime Power Silent Diesel Generator Set 50Hz 230V with DSE6120 Control Panel Standby ISO CE
Get Best Price
Emean 100kw WEICHAI Soundproof Electric Power diesel Generator Price Gerador Generador diesel
Get Best Price
VIDEO
Fast Delivery Portable Diesel Generator 375kva Single & Three Phase Silent 300kw Rated Power Super Silent Diesel Generator Set
Get Best Price
Open Frame Generator 120Kw Reliable Power 120kw Industrial Generator 150kVA Intelligent Diesel Generator of Power Plant Price
Get Best Price
VIDEO
500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
Get Best Price
Renowned Weichai 2000kW 2500KVA Open Diesel Generator with Quality Assurance
Get Best Price
Weichai 210-220g/kwh Diesel Engine with Alternator Stamford/Marathon/Leroy Somer
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
