URL: https://www.bobigpower.com/sale-55902075-durable-silent-diesel-generators-set-400kw-500kva-weichai-silent-genset-customizable-with-ats-contro.html
Accessed: 2026-11-13

400kW 500KVA Weichai Silent Diesel Generator with ATS Controller
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Weichai Diesel Generator / Durable Silent diesel Generators Set 400kW 500KVA Weichai Silent Genset Customizable with ATS Controller, Low Fuel Consumption
Durable Silent diesel Generators Set 400kW 500KVA Weichai Silent Genset Customizable with ATS Controller, Low Fuel Consumption
Get Best Price
Mail Us
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Canopy:
Customized
Warranty:
12 Months/1000 Hours
Type:
Silent(super Silent)or Open, Silent, Etc, In-line/6-Cylinder/4-Stroke/4-Valve/19L, Soundproof Canopy(Silent)
Control Panel:
LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
Output Type:
AC Single/Three Phase
Controller:
Deepsea/Smartgen/etc
Application:
Indursty Bank Etc
Rated Voltage:
400/230V, 110-480V, 220V / 380V, 110V / 240V, 380V
Alternator:
Marathon, Stamford, SLG/Stamford/Marathon/Meccatle/Leroy-somer, Stamford Or Newtec, Engga
Product Name:
Diesel Genertor, Generator 400kW , Powered By CUMMIN S Diesel Generator, Standby Use Power Diesel Generator 500KVA
Color:
Customers' Requirement
Frequency:
50/60HZ
Rated Power:
400kW
Engine:
Original Weichai
Cooling Method:
Water-cooling System
Highlight:
Weichai silent diesel generator 400kW
, 500KVA diesel genset with ATS
, Low fuel consumption Weichai generator
Basic Infomation
Place of Origin:
China
Brand Name:
Weichai
Certification:
CE
Model Number:
WP13D490E310
Payment & Shipping Terms
Packaging Details:
Bubble wrap
Delivery Time:
30 days
Supply Ability:
500pcs per month
Gallery
Durable Silent diesel Generators Set 400kW 500KVA Weichai Silent Genset Customizable with ATS Controller, Low Fuel Consumption
Product Description
400kW 500KVA Weichai Silent Diesel Generator Set
Reliable power solution with ATS controller, low fuel consumption, and customizable options for industrial, commercial, and residential applications.
Product Overview
Our 400kW 500KVA BOBIG WEICHAI diesel generator (Model: WP13D490E310) provides reliable power for diverse applications. Backed by the renowned Weichai brand, it delivers high-quality performance and long-term durability.
Key Features
Power Performance
Rated Power: 400kW (500KVA) for industrial, commercial, and residential applications
Stable prime power output ensures continuous operation under heavy loads
Standard frequency: 50Hz suitable for most electrical equipment
Engine Excellence
Engine Model: WP13D490E310 with advanced technology and high-quality manufacturing
High torque, fuel efficiency, and low emissions
Engine Speed: 1500 RPM for smooth, consistent power supply
Technical Specifications
Power Ratings
| General Information | Prime Power | Standby Power
| Rated Power (kVA) | 500 | 550
| Power Rating (kW) | 400 | 440
| Frequency (Hz) | 50
| Engine Model | WP13D490E310
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (Customizable)
| Fuel Tank Capacity Operating Time | ≥ 8h @ 75% load
Dimensions and Weight
| Model | BWC550 (Open Type) | BWC550S (Silent Type)
| Length (L) mm | 3600 | 4300
| Width (W) mm | 1500 | 1400
| Height (H) mm | 2460 | 2200
| Tank Capacity (L) | 920 | 920
Engine Specifications
| Engine Model & Manufacturer | WP13D490E310 (WEICHAI)
| Number of Cylinders | 6
| Cylinder Arrangement | In-line
| Cycle | L-Type
| Aspiration | Turbocharged and aftercooled
| Bore x Stroke | 127 x 165 mm
| Cubic Capacity | 12.54 L
| Compression Ratio | 15.0:1
| Prime Power/Speed | 440 kW/1500 rpm
| Standby Power/Speed | 489 kW/1500 rpm
| Governor Type | Mechanical pump
| Cooling System | Force Water Cooling Cycle
| Total Lubrication System Capacity | 30 L
| Coolant Capacity (Engine Only) | 25 L
| Fuel Consumption @ 100% Load | 450 g/kWh @1500 rpm
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-354D
| Alternator Rated Power | 400kw/500kva
| Rated Voltage (V) | 230v/400v
| Rated Frequency | 50hz
| Connecting Type | 3 Phase and 4 W
| Number of Bearing | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H class
Customization & Services
We support customization and OEM services with design drawings. All units are equipped with original power supplies and come with standard DSE 6120 controller. Engine, generator, and controller options are customizable.
Packaging & Shipping
Plywood case packaging. Delivery within 30-15 working days after receiving customer deposit.
Applications
Industrial Use: Backup power source for factories ensuring continuous production during power outages
Commercial Buildings: Office buildings, shopping malls, and hotels for essential services like lighting, elevators, and security systems
Residential Areas: Reliable power for communities with unstable power grids
Warranty & After-Sales Service
BOBIG products include a one-year or 1200-hour warranty (whichever comes first) from ex-factory date. Free replacement of easy-damageable spare parts caused by production or material quality issues. Professional after-sales service team available 24/7 for technical support, maintenance, and repairs.
Why Choose Us
Brand Reputation: Weichai is a trusted brand with long history of high-quality products
Quality Assurance: Manufactured according to international standards with rigorous quality inspections
Customization Options: Tailored solutions based on specific customer requirements
Certifications & Standards
Our generator complies with international standards including ISO 8528-5:2018, GB/T2820.5-2009, and CE certification, ensuring quality, safety, and reliability.
Company Information
We are an electrical machinery manufacturer specializing in technological research, production, and sales. With 10,000 square meters factory area and 160 employees including 20 technicians, we produce gasoline generators, diesel generators (5-2000kva), gas generators, pumps, and more. Our company holds ISO9000 Quality System Certification and maintains advanced testing equipment including CAD systems and digital testing equipment.
Factory & Facilities
Workshop
Equipment
Production
Testing
Package
Frequently Asked Questions
What is your MOQ, payment method, and delivery time?
MOQ: 1 set. Payment: 30% T/T deposit, 70% balance before delivery, or 100% L/C, trade assurance, PayPal, Western Union. Delivery: 10-15 working days after receiving deposit.
Which port do you use for export?
Fuzhou port, Fujian province or as customer request.
Do you provide spare parts for maintenance?
Yes, we provide regular engine filters (air, water, fuel, oil) for customer self-maintenance.
Can you offer parts if needed?
Yes, we can provide parts at any time, not limited to warranty period. Parts typically shipped within 3-5 days.
Can voltage, frequency, tank capacity, phase, and color be customized?
Yes, all specifications can be customized according to your requirements.
What is your distribution policy?
We welcome distributors worldwide. We provide authority certificates and sign distribution agreements accordingly.
Tag:
Weichai Genset 400kw
500kva Commercial Diesel Generator Set
200kw High Efficiency Diesel Generator
Recommended Products
Weichai Engine WP2.3D25E200 20kw Diesel Generator Enclosed CE Certified
Get Best Price
VIDEO
Durable Silent diesel Generators Set 400kW 500KVA Weichai Silent Genset Customizable with ATS Controller, Low Fuel Consumption
Get Best Price
VIDEO
Factory Price 650KW/812.5KVA Silent Diesel Generator Set Powered by WEICHAI Engine for Factory and Workshop
Get Best Price
Weichai 800KW 1000kVA Power Diesel Generator Prime Power Silent Diesel Generator Set 50Hz 230V with DSE6120 Control Panel Standby ISO CE
Get Best Price
Emean 100kw WEICHAI Soundproof Electric Power diesel Generator Price Gerador Generador diesel
Get Best Price
VIDEO
Fast Delivery Portable Diesel Generator 375kva Single & Three Phase Silent 300kw Rated Power Super Silent Diesel Generator Set
Get Best Price
Open Frame Generator 120Kw Reliable Power 120kw Industrial Generator 150kVA Intelligent Diesel Generator of Power Plant Price
Get Best Price
VIDEO
500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
