URL: https://www.bobigpower.com/sale-55486934-factory-price-650kw-812-5kva-silent-diesel-generator-set-powered-by-weichai-engine-for-factory-and-w.html
Accessed: 2026-11-13

650KW Silent Diesel Generator Set with WEICHAI Engine
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Weichai Diesel Generator / Factory Price 650KW/812.5KVA Silent Diesel Generator Set Powered by WEICHAI Engine for Factory and Workshop
Factory Price 650KW/812.5KVA Silent Diesel Generator Set Powered by WEICHAI Engine for Factory and Workshop
Get Best Price
Mail Us
1
MOQ
46722-58650USD
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Highlight:
650KW silent diesel generator
, Weichai diesel generator set
, 812.5KVA workshop generator
Basic Infomation
Place of Origin:
China
Brand Name:
WEICHAI
Certification:
ISO 9001
Model Number:
12M26D792E200
Payment & Shipping Terms
Packaging Details:
560*220*255cm
Delivery Time:
30 work days
Supply Ability:
500PCS Per Month
Gallery
Factory Price 650KW/812.5KVA Silent Diesel Generator Set Powered by WEICHAI Engine for Factory and Workshop
Product Description
650KW/812.5KVA Silent Diesel Generator Set
Our Weichai 12M26D792E200 Diesel Generator is a high-performance, heavy-duty diesel generator set designed for reliable prime and standby power. Engineered with the renowned Weichai engine, this 650kW unit is encased in a robust soundproof canopy, making it an ideal solution for applications requiring low noise operation without compromising on power and durability. Perfect for construction, industrial, commercial, and emergency backup applications.
Power Specifications
| General Information | Prime Power | Standby Power
| Rated Power (kVA) | 813 | 894
| Power Rating (kW) | 650 | 715
| Frequency (Hz) | 50
| Engine Model | 12M26D792E200
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (According to customer requirements)
| Fuel Tank Capacity Operating Time | ≥ 8h @ 75% load
PRP Prime power is available for an unlimited number of annual hours in variable load application, in accordance with GB/T2820-97; A 10% overload capability is available for a period of 1 hour within a 12-hour of operation.
ESP The standby power rating is applicable for supplying emergency power for the duration of a utility power interruption. No overload, utility parallel or negotiated outage operation capability is available at this rating.
Dimensions and Weight
| Model | BWC894 (Open Type) | BWC894S (Silent Type)
| Length (L) mm | 4500 | 5600
| Width (W) mm | 1800 | 2200
| Height (H) mm | 2745 | 2550
| Tank Capacity (L) | 1495 | 1495
Engine Specifications
| Engine Model & Manufacturer | 12M26D792E200 (WEICHAI)
| Emission Certification | ----
| Number of Cylinders | 12
| Cylinder Arrangement | V-Type
| Aspiration | Turbocharging and intercooling
| Bore x Stroke | 150 x 150 mm
| Cubic Capacity | 31.8 L
| Compression Ratio | 15.7:1
| Prime Power / Speed | 720 kW/1500 rpm
| Standby Power / Speed | 800 kW/1500 rpm
| Governor Type | Mechanical pump
| Cooling System | Force Water Cooling Cycle
| Transient Frequency Deviation | -0.833333333
| Total Lubrication System Capacity | 109 L
| Coolant Capacity (Engine Only) | 83 L
| Fuel Consumption @ 100% Load | 720 g/kWh @1500 rpm
| Starter Motor | DC 24V
| Charge Alternator | DC 24V
Control Panel - DSE 6120
Auto start and auto mains failure control module (Alternator frequency & CAN speed sensing)
Key Benefits
Automatically transfers between mains (utility) and generator (DSE6120 MKIII only) for convenience
Hours counter provides accurate information for monitoring and maintenance periods
User-friendly set-up and button layout for ease of use
Multiple parameters are monitored & displayed simultaneously for full visibility
The module can be configured to suit a wide range of applications for user flexibility
PLC editor allows user configurable functions to meet user specific application requirements
Key Features
4-line back-lit LCD text display
Multiple display languages
Five-key menu navigation
LCD alarm indication
Customisable power-up text and screen images
DSENet® expansion compatibility
Data logging facility
Internal PLC editor
Protections disable feature
Fully configurable via PC using USB communications
Front panel configuration with PIN protection
Power save mode
3-phase generator sensing and protection
3-phase mains (utility) sensing and protection (DSE6120 MKIII only)
Automatic load transfer control (DSE6120 MKIII only)
Generator current and power monitoring (kW, kvar, kVA, pf)
Mains (utility) current and power monitoring (kW, kvar, kVA, pf) (DSE6120 MKIII only)
kW overload alarm
Over current protection
Breaker control via fascia buttons
Fuel and start outputs configurable when using CAN
6 configurable DC outputs
4 configurable analogue/digital inputs
Support for 0 V to 10 V & 4 mA to 20 mA sensors
8 configurable digital inputs
CAN, MPU and alternator frequency speed sensing in one variant
Real time clock
Manual and automatic fuel pump control
Engine pre-heat and post-heat functions
Engine run-time scheduler
Engine idle control for starting & stopping
Fuel level alarms
3 configurable maintenance alarms
Compatible with a wide range of CAN engines, including Tier 4 engine support
Uses DSE Configuration Suite PC Software for simplified configuration
Licence-free PC software
IP65 rating (with optional gasket) offers increased resistance to water ingress
Configurable CAN read & transmitted information
1 alternative configuration
Available Options
| Engine | Alternator | Fuel System | Generating Set
| Water Jacket Preheater | PMG excitation | 12 / 24 hour base tank | Deepsea, ComAp, Smartgen etc. controller
| Oil Preheater | Space heater | Bunded fuel tank | Trailer
| Oil manual pump | Winding temperature measuring | External fuel tank | Tools with the machine
| | | Automatic fuel feeding |
| | | Switch between external tank and base tank (three-way valve) |
Tag:
Weichai Genset 400kw
500kva Commercial Diesel Generator Set
200kw High Efficiency Diesel Generator
Recommended Products
Weichai Engine WP2.3D25E200 20kw Diesel Generator Enclosed CE Certified
Get Best Price
VIDEO
Factory Price 650KW/812.5KVA Silent Diesel Generator Set Powered by WEICHAI Engine for Factory and Workshop
Get Best Price
Weichai 800KW 1000kVA Power Diesel Generator Prime Power Silent Diesel Generator Set 50Hz 230V with DSE6120 Control Panel Standby ISO CE
Get Best Price
Emean 100kw WEICHAI Soundproof Electric Power diesel Generator Price Gerador Generador diesel
Get Best Price
VIDEO
Fast Delivery Portable Diesel Generator 375kva Single & Three Phase Silent 300kw Rated Power Super Silent Diesel Generator Set
Get Best Price
Open Frame Generator 120Kw Reliable Power 120kw Industrial Generator 150kVA Intelligent Diesel Generator of Power Plant Price
Get Best Price
VIDEO
500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset
Get Best Price
Renowned Weichai 2000kW 2500KVA Open Diesel Generator with Quality Assurance
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
