URL: https://www.bobigpower.com/sale-37794878-375kva-trailer-diesel-generator-with-fawde-engine-ca6dm3j-48d-50hz-1500rpm-300kw.html
Accessed: 2026-11-13

375kva Trailer Diesel Generator With Fawde Engine CA6DM3J-48D 50hz 1500rpm 300kw
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Trailer Diesel Generator / 375kva Trailer Diesel Generator With Fawde Engine CA6DM3J-48D 50hz 1500rpm 300kw
375kva Trailer Diesel Generator With Fawde Engine CA6DM3J-48D 50hz 1500rpm 300kw
Get Best Price
Mail Us
1 set
MOQ
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Canopy:
Customized
Rated Voltage:
400/230V, 110-480V, 220V / 380V, 110V / 240V, 380V
Warranty:
12 Months/1000 Hours
Alternator:
Marathon, Stamford, Meccatle/Leroy-somer, Stamford Or Newtec, Engga
Type:
Silent(super Silent)or Open, Silent, Etc, In-line/6-Cylinder/4-Stroke/4-Valve/19L, Soundproof Canopy(Silent)
Product Name:
Diesel Genertor, Generator 300kw, Powered By Cummins Diesel Generator, Standby Use Power Diesel Generator 1000kw
Control Panel:
LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
Color:
Customers' Requirement
Frequency:
50/60HZ
Rated Power:
375kva 300kw
Output Type:
AC Single/Three Phase
Engine:
Original Fawde
Cooling Method:
Water-cooling System
Application:
Indursty Bank Etc
Speed:
1500/1800rpm
Rated Current:
13A-6550A
Options:
ATS,ABB/ATS/Container/Trailer,Soundproof Canopy
Fuel Tank:
8-24H,Base Fuel Tank/External FueL Tank
Highlight:
375kva Trailer Diesel Generator
, CA6DM3J-48D Trailer Diesel Generator
, Fawde Engine trailer mounted generator
Basic Infomation
Place of Origin:
China
Brand Name:
Fawde
Certification:
CE
Model Number:
BF375
Payment & Shipping Terms
Packaging Details:
Plywood case or bubble wrap
Delivery Time:
25 days
Supply Ability:
500pcs per month
Gallery
375kva Trailer Diesel Generator With Fawde Engine CA6DM3J-48D 50hz 1500rpm 300kw
Product Description
Diesel generator set 375kva with Fawde engine CA6DM3J-48D trailer type 50hz 1500rpm 300kw mobile generator
The 375KVA Trailer Diesel Generator powered by the Fawde Engine CA6DM3J-48D is a robust and powerful power solution, delivering a substantial 300KW of electricity. Housed on a trailer for easy mobility, this generator is designed to meet a wide range of power demands.
Equipped with the dependable Fawde CA6DM3J-48D engine, this generator ensures efficient and consistent power generation. Operating at a frequency of 50Hz and a speed of 1500 revolutions per minute (rpm), it meets standard power requirements for many regions.
With a substantial 375KVA capacity (300KW), this diesel generator is well-suited for a variety of applications, including large-scale industrial operations, commercial facilities, and emergency backup scenarios.
The inclusion of a trailer enhances mobility, allowing the generator to be transported to different locations with ease. This feature makes it particularly useful for temporary power needs, events, or disaster relief efforts.
Overall, the 375KVA Trailer Diesel Generator with Fawde Engine CA6DM3J-48D offers a reliable and high-capacity power solution. Its powerful engine, mobility, and substantial power output make it suitable for demanding applications, providing a stable and dependable source of electricity even in challenging situations.
Products Features:
1.We cooperate with famous diesel engine Powered by original Fawde engine.
2. Equipped with 50°C radiator with fan, enough engine cooling system guarantee long time working
3. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,
4. Generator set use High-quality steel are thickness canopy -- 2MM to 6MM
5. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker,High water temperature protection,Engine oil alarm, Over load protection, Overfrequency protection, Emergency stop unit
6. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
7. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
Safety - Stability - Economy - Reliability Power
Our generator set compliance with all main standards, such as : GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard
Controller System
Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE4520, DSE6120, AMF8,AMF25
| Gensets | | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size
| Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | BOBIG | Open type (MM) | sounproof type (MM)
| Prime | Standby | Prime
| BFA17 | 12 | 15 | 13 | 17 | 4DW81-23D-YFD10W | 17 | BW-164D | 1400*610*1130 | 1900*850*1000
| BFA22 | 16 | 20 | 18 | 22 | 4DW91-29D-YFD10W | 21 | BW-184ES | 1400*610*1160 | 1900*850*1000
| BFA28 | 20 | 25 | 22 | 28 | 4DW92-35D-YFD10W | 26 | BW-184F | 1550*610*1220 | 2000*850*1000
| BFA33 | 24 | 30 | 26 | 33 | 4DW92-39D-HMS20W | 29 | BW-184G | 1550*610*1220 | 2150*880*1050
| BFA33 | 24 | 30 | 26 | 33 | 4DW93-42D-YFD10W | 31 | BW-184G | 1750*760*1220 | 2150*930*1150
| BFA34 | 25 | 31 | 28 | 34 | 4DX21-45D-YFD10W | 33 | BW-184G | 1750*760*1220 | 2150*930*1150
| BFA41 | 30 | 38 | 33 | 41 | 4DX21-53D-HMS20W | 39 | BW-184H | 1800*710*1170 | 2150*930*1150
| BFA41-1 | 30 | 38 | 33 | 41 | 4DX22-50D-YFD10W | 37 | BW-184H | 1800*710*1170 | 2250*930*1150
| BFA55 | 40 | 50 | 44 | 55 | 4DX22-65D-HMS20W | 48 | BW-224D | 2000*710*1250 | 2250*930*1150
| BFA69 | 50 | 63 | 55 | 69 | 4DX23-78D-HMS20W | 65 | BW-224E | 2000*710*1300 | 2450*930*1150
| BFA77 | 56 | 70 | 62 | 77 | 4110/125Z-09D-YFD10W | 65 | BW-224F | 2000*710*1300 | 2600*970*1210
| BFA99 | 72 | 90 | 79 | 99 | CA4F2-12D-YFD10W | 84 | BW-274C | 2200*900*1500 | 2800*1040*1280
| BFA110 | 80 | 100 | 88 | 110 | CA6DF2D-14D-YFD10W | 96 | BW-274C | 2200*900*1500 | 3000*1040*1420
| BFA138 | 100 | 125 | 110 | 138 | CA6DF2-17D-YFD10W | 125 | BW-274D | 2350*950*1580 | 3100*1040*1420
| BFA165 | 120 | 150 | 132 | 165 | CA6DF2-19D-YFD11W | 140 | BW-274E | 2500*950*1760 | 3250*1120*1540
| BFA206 | 150 | 188 | 165 | 206 | CA6DL1-24D | 176 | BW-274G | 2550*1100*1760 | 3250*1120*1540
| BFA248 | 180 | 225 | 198 | 248 | CA6DL2-27D | 205 | BW-274J | 2600*1100*1850 | 3700*1220*1950
| BFA275 | 200 | 250 | 220 | 275 | CA6DL2-30D | 227 | BW-274K | 2600*1100*1850 | 3700*1220*1950
| BFA344 | 250 | 313 | 275 | 344 | CA6DM2J-39D | 286 | BW-314DS | 2900*1250*1800 | 3700*1220*1950
| BFA371 | 270 | 338 | 297 | 371 | CA6DM2J-41D | 300 | BW-314F | 2900*1250*1800 | 3900*1220*1950
| BFA413 | 300 | 375 | 330 | 413 | CA6DM3J-48D | 350 | BW-314F | 3000*1300*1900 | 3900*1220*1950
Tag:
trailer mounted generator
mobile genset trailer
mobile diesel generator
Recommended Products
Perkins 13Kva Silent Trailer Diesel Generator Powered By Original Engine
Get Best Price
375kva Trailer Diesel Generator With Fawde Engine CA6DM3J-48D 50hz 1500rpm 300kw
Get Best Price
20KW To 400KW Mobile Genset Trailer Diesel Generator For Home Canopy
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
