URL: https://www.bobigpower.com/sale-37705559-perkins-13kva-silent-trailer-diesel-generator-powered-by-original-engine.html
Accessed: 2026-11-13

Perkins 13Kva Silent Trailer Diesel Generator Powered By Original Engine
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Trailer Diesel Generator / Perkins 13Kva Silent Trailer Diesel Generator Powered By Original Engine
Perkins 13Kva Silent Trailer Diesel Generator Powered By Original Engine
Get Best Price
Mail Us
1 set
MOQ
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Canopy:
Customized
Rated Voltage:
400/230V, 110-480V, 220V / 380V, 110V / 240V, 380V
Warranty:
12 Months/1000 Hours
Alternator:
Stamford, Original Stamford,Marathon,Meccatle,Leroy-somer, Engga Etc.
Type:
Silent(super Silent)or Open, Silent, Etc, In-line/6-Cylinder/4-Stroke/4-Valve/19L, Soundproof Canopy(Silent)
Product Name:
Diesel Genertor, Generator 250kw, Powered By Cummins Diesel Generator, Standby Use Power Diesel Generator 1000kw
Control Panel:
LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
Color:
Customers' Requirement
Frequency:
50/60HZ
Rated Power:
13KVA
Output Type:
AC Single/Three Phase
Engine:
Original Perkins
Controller:
Deepsea/Smartgen/etc
Cooling Method:
Water-cooling System
Application:
Indursty Bank Etc
Highlight:
Original Engine Trailer Diesel Generator
, Original Engine trailer mounted generator
, 13Kva Trailer Diesel Generator
Basic Infomation
Place of Origin:
China
Brand Name:
Perkins
Certification:
CE
Model Number:
BP series
Payment & Shipping Terms
Packaging Details:
Plywood
Delivery Time:
30 days
Supply Ability:
500pcs per month
Gallery
Perkins 13Kva Silent Trailer Diesel Generator Powered By Original Engine
Product Description
Diesel generator set powered by Perkins engine 403A-15G2 made in china 13KVA
The Perkins 13KVA Silent Trailer Diesel Generator is a compact and reliable power solution designed to deliver 13 kilovolt-amperes (KVA) of electricity. This generator is equipped with an original Perkins engine, renowned for its efficiency and long-lasting performance. The engine's reputation for reliability ensures the generator's consistent power output, making it an excellent choice for various applications.
The "Silent" feature of the generator means it is designed with noise reduction in mind, making it suitable for environments where low noise levels are essential. This makes it ideal for use in residential areas, outdoor events, or any setting where minimal noise disruption is preferred.
The trailer design adds mobility and convenience to the generator, allowing for easy transportation between locations. This feature is particularly beneficial for situations where power may be needed at multiple sites or during emergency deployments.
Overall, the Perkins 13KVA Silent Trailer Diesel Generator provides a practical and efficient power solution, suitable for both standby and portable applications, ensuring a reliable source of electricity whenever and wherever it is needed.
Products Features:
1.We cooperate with famous diesel engine -Powered by original Perkins engine.
2. Equipped with 50°C radiator with fan, enough engine cooling system guarantee long time working
3. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,
4. Generator set use High-quality steel are thickness canopy -- 2MM to 6MM
5. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker,High water temperature protection,Engine oil alarm, Over load protection, Overfrequency protection, Emergency stop unit
6. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
7. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
Safety - Stability - Economy - Reliability Power
Our generator set compliance with all main standards, such as : GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard
Controller System
Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE7320, DSE6020, AMF20, AMF25
Manufacturing Standard
GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard ,GB755,BS 5000,VDE 0530, NEMA MG1-22,IEC34.
Voltage,frequency,tank capacity,phase(1phase or 3phase) and color can be made accord with your need,about more details information,more models and new price list,please contact us.
| Gensets | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator (50hz/1500rpm) | Size
| Model | Gensets power(KW/KVA) | Engine model | Engine power/kw | BOBIG | Open type (MM) | sounproof type (MM)
| Prime | Standby | Prime
| BP10 | 7 | 9 | 8 | 10 | 403A-11G1 made in china | 7 | BW-164B | 1100*650*1000 | 1700*850*1000
| BP14 | 10 | 13 | 11 | 14 | 403A-15G1 made in china | 10 | BW-164C | 1150*650*1000 | 1750*850*1000
| BP17 | 12 | 15 | 13 | 17 | 403A-15G2 made in china | 12 | BW-184D | 1150*650*1000 | 1750*850*1000
| BP22 | 16 | 20 | 18 | 22 | 404A-22G1 made in china | 16 | BW-184E | 1300*650*1000 | 1900*850*1050
| BP28 | 20 | 25 | 22 | 28 | 404D-22TG made in china | 22 | BW-184G | 1550*610*1220 | 2000*850*1050
| BP33 | 24 | 30 | 26 | 33 | 1103A-33G made in UK | 24 | BW-184G | 1500*700*1150 | 2000*930*1200
| BP33 | 24 | 30 | 26 | 33 | 1103A-33G made in India | 24 | BW-224C | 1500*700*1150 | 2000*930*1200
| BP50 | 36 | 45 | 40 | 50 | 1103A-33TG1 made in UK | 36 | BW-224E | 1600*700*1200 | 2200*930*1250
| BP50 | 36 | 45 | 40 | 50 | 1103A-33TG1 made in india | 36 | BW-224E | 1600*700*1200 | 2200*930*1250
| BP66 | 48 | 60 | 53 | 66 | 1103A-33TG2 made in UK | 48 | BW-224G | 1680*700*1200 | 2300*930*1250
| BP66 | 48 | 60 | 53 | 66 | 1103A-33TG2 made in india | 48 | BW-274C | 1680*700*1200 | 2300*930*1250
| BP72 | 52 | 65 | 57 | 72 | 1104A-44TG1 made in china | 52 | BW-274C | 1850*700*1200 | 2500*930*1250
| BP88 | 64 | 80 | 70 | 88 | 1104A-44TG2 made in china | 64 | BW-274C | 1850*700*1200 | 2500*930*1250
| BP110 | 80 | 100 | 88 | 110 | 1104C-44TAG2 made in china | 81 | BW-274E | 1920*750*1250 | 2550*970*1280
| BP149 | 108 | 135 | 119 | 149 | 1106A-70TG1 made in china | 108 | BW-274FS | 2320*820*1550 | 3050*1040*1500
| BP165 | 120 | 150 | 132 | 165 | 1106A-70TAG2 made in china | 120 | BW-274G | 2400*820*1550 | 3150*1040*1500
| BP198 | 144 | 180 | 158 | 198 | 1106A-70TAG3 made in china | 144 | BW-274H | 2400*820*1550 | 3150*1040*1500
| BP220 | 160 | 200 | 176 | 220 | 1106A-70TAG4 made in china | 160 | BW-274J | 2450*820*1550 | 3150*1040*1500
| BP248 | 180 | 225 | 198 | 248 | 1206A-E70TTAG2 made in UK | 185 | BW-274K | 2600*1000*1850 | 3400*1250*1750
| BP275 | 200 | 250 | 220 | 275 | 1206A-E70TTAG2 made in UK | 206 | BW-C4DS | 2600*1000*1850 | 3400*1250*1750
| BP330 | 240 | 300 | 264 | 330 | 1506A-E88TAG5 made in USA | 246 | BW-C4D | 3100*1050*2100 | 3900*1400*1950
| BP385 | 280 | 350 | 308 | 385 | 2206C-E13TAG2 made in USA | 280 | BW-C4E | 3300*1150*2150 | 4500*1400*2250
| BP413 | 300 | 375 | 330 | 413 | 2206C-E13TAG3 made in USA | 320 | BW-C4F | 3300*1150*2150 | 4500*1400*2250
| BP440 | 320 | 400 | 352 | 440 | 2206C-E13TAG3 made in USA | 320 | BW-C5C | 3300*1150*2150 | 4500*1400*2250
| BP495 | 360 | 450 | 396 | 495 | 2506C-E15TAG1 made in USA | 364 | BW-C5D | 3600*1500*2460 | 4500*1810*2360
| BP550 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 made in USA | 400 | BW-C5E | 3600*1500*2460 | 4500*1810*2360
| BP605 | 440 | 550 | 484 | 605 | 2806C-E18TAG1A made in USA | 473 | BW-C5F | 3600*1500*2460 | 4500*1810*2360
| BP688 | 500 | 625 | 550 | 688 | 2806A-E18TAG2 made in USA | 520 | BW-LV6B | 3800*1740*2745 | 4500*1810*2360
| BP715 | 520 | 650 | 572 | 715 | 2806A-E18TAG2 made in USA | 520 | BW-LV6C | 4500*1800*2745 | 5600*2200*2550
| BP821U | 597 | 746 | 657 | 821 | 4006-23TAG2A made in UK | 597 | BW-LV6D | 4500*1800*2745 | 5600*2200*2550
| BP821I | 597 | 746 | 657 | 821 | 4006-23TAG2A made in india | 597 | BW-LV6E | 4500*1800*2745 | 5600*2200*2550
| BP880U | 640 | 800 | 704 | 880 | 4006-23TAG3A made in UK | 641 | BW-LV6G | 4500*1800*2745 | 5600*2200*2550
| BP880I | 640 | 800 | 704 | 880 | 4006-23TAG3A made in india | 641 | BW-LV6G | 4500*1800*2745 | 5600*2200*2550
| BP990U | 720 | 900 | 792 | 990 | 4008TAG1A made in UK | 728 | BW-P7C | 4500*1800*2745 | 5600*2200*2550
| BP990I | 720 | 900 | 792 | 990 | 4008TAG1A made in india | 728 | BW-P7D | 4500*1800*2745 | 5600*2200*2550
| BP1100U | 800 | 1000 | 880 | 1100 | 4008TAG2A made in UK | 818 | BW-P7E | 4500*1800*2745 | 6100*2250*3050
| BP1100I | 800 | 1000 | 880 | 1100 | 4008TAG2A made in India | 818 | BW-P7E | 4500*1800*2745 | 6100*2250*3050
| BP1238 | 900 | 1125 | 990 | 1238 | 4008-30TAG3 made in UK | 900 | BW-P7F | 4650*2065*2500 | 6100*2250*3050
| BP1375U | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A made in UK | 1000 | BW-P7F | 4650*2065*2500 | 6100*2250*3050
| BP1375I | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A made in india | 1000 | BW-P7G | 4650*2065*2500 | 6100*2250*3050
Tag:
trailer mounted generator
mobile genset trailer
mobile diesel generator
Recommended Products
Perkins 13Kva Silent Trailer Diesel Generator Powered By Original Engine
Get Best Price
375kva Trailer Diesel Generator With Fawde Engine CA6DM3J-48D 50hz 1500rpm 300kw
Get Best Price
20KW To 400KW Mobile Genset Trailer Diesel Generator For Home Canopy
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
