URL: https://www.bobigpower.com/sale-54625145-baudouin-900kw-1125kw-professional-diesel-generator-silent-generador-electrico-diesel-electric-gener.html
Accessed: 2026-10-29

Baudouin 900kW-1125kVA Silent Diesel Generator | Digital Control
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Baudouin Diesel Generator / Baudouin 900kw 1125kw Professional diesel Generator Silent Generador Electrico diesel Electric Generator Group Electrogene
Baudouin 900kw 1125kw Professional diesel Generator Silent Generador Electrico diesel Electric Generator Group Electrogene
Get Best Price
Mail Us
1
MOQ
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Power Rating:
900kw
Rated Power:
1125kva
Control System:
Digital
Tank Capacity:
2070L
Phase:
3
Frequency:
50/60HZ
Type:
Silent/Open
Highlight:
Baudouin diesel generator 900kw
, silent diesel generator 1125kw
, professional electric generator group
Basic Infomation
Place of Origin:
China
Brand Name:
BAUDOUIN
Certification:
CE
Model Number:
6M21G500/5
Payment & Shipping Terms
Packaging Details:
435cm*155cm*255cm
Delivery Time:
5-8 work days
Payment Terms:
L/C, T/T
Gallery
Baudouin 900kw 1125kw Professional diesel Generator Silent Generador Electrico diesel Electric Generator Group Electrogene
Product Description
Baudouin 900kW/1125kVA Professional Diesel Generator
Product Overview
Baudouin 900kW/1125kVA Digital Panel Super Silent Diesel Genset - Model 12M33G1250/5. A dependable power generator for industrial and commercial environments. We offer various power configurations that can be customized according to your needs.
Please feel free to contact us!
Technical Specifications
| General Information | Prime Power | Standby Power
| Rated Power (kVA) | 1125 | 1238
| Power Rating (kW) | 900 | 990
| Frequency (Hz) | 50
| Engine Model | 12M33G1250/5
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230
| Fuel Tank Capacity Operating Time | ≥ 8h @ 75% load
Power Rating Definitions
PRP (Prime Power) : Available for unlimited annual hours in variable load applications according to GB/T2820-97; includes 10% overload capability for 1 hour within 12 hours of operation.
ESP (Emergency Standby Power) : Applicable for supplying emergency power during utility power interruptions. No overload, utility parallel, or negotiated outage operation capability available.
Dimensions and Weight
| Model | BBDA1238 (Open Type) | BBDA1238S (Silent Type)
| Length (L) mm | 4350 | 6100
| Width (W) mm | 1550 | 2250
| Height (H) mm | 2550 | 3050
| Tank Capacity (L) | 2070 | 2070
Engine Specifications
| Engine Model & Manufacturer | 12M33G1250/5 (BAUDOUIN)
| Number of Cylinders / Valves | 12 / 48
| Cylinders Arrangement | At Vee
| Bore x Stroke (mm) | 150 x 185
| Displacement (L) | 39.2
| Thermodynamic Cycle | Diesel 4 Stroke
| Mean Piston Speed (m/s) | 9.25
| BMEP @ ESP (Bar) | 22.61
| Cooling System | Liquid (water + 50% antifreeze)
| Injection System | Direct
| Fuel System | Mechanical Pump
| Aspiration | Turbocharged and Aftercooled
| Compression Ratio | 15:1
| Flywheel Housing | SAE 0
| Flywheel | 18"
| Number of Teeth on Flywheel Ring Gear | 194
| Inertia of Flywheel (kg•m²) | 7.18
| Inertia of Crankshaft (kg•m²) | 4.52
| Emission Standard | N/A
| Overall Dimensions with Radiator (L×W×H mm) | 3525×2241.5×2243
| Engine Dry Weight without Radiator (kg) | 3590
| Engine Dry Weight with Radiator (kg) | 4575
| Engine Wet Weight with Radiator (kg) | 5024
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-404E
| Alternator Rated Power | 900kW/1125kVA
| Rated Voltage (V) | 230V/400V
| Rated Frequency | 50Hz
| Connecting Type | 3 Phase and 4 Wire
| Number of Bearings | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H Class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%～+20%
Company Profile
Established in 2004, Fujian Bobig Electric Machinery Co., Ltd. is an electrical machinery manufacturer specializing in technological research, production and sales. With a total factory area of 10,000 square meters, including 1,000sqm standard construction area, we have 160 employees, including 20 technicians.
Our main products include air-cooled gasoline generators, air-cooled diesel generators, air-cooled welding & generating sets and water-cooled diesel generator sets. Our small air-cooled brushless generators and welding & generating sets have earned a great reputation in the market for their reliable quality.
We adhere to the principle of "Quality, Creation, Service and Development", continuously updating technology, improving quality and providing better service. Our advanced testing equipment includes CAD system, auto assembling & winding & inserting equipment, vacuum dipping system and digital testing equipment.
We maintain strict quality control and have obtained ISO9000 Quality System Certification. We welcome you to build sincere cooperation with us.
Certificates
After Sales Services
As a leading Chinese diesel generator manufacturer, we offer comprehensive export services to meet global market needs:
Customized manufacturing
Quality control
International logistics
Documentation and certification
Trade support
After-sales service
Customer training
Market support
Technical collaboration
We deliver tailored diesel generator solutions that meet international quality standards. Our experienced team handles all logistics to ensure timely delivery. We provide necessary documentation compliant with international trade requirements and offer after-sales support including technical assistance and spare parts supply.
Frequently Asked Questions
Q: Are you a manufacturer or a trading company?
A: We are a professional manufacturer with our own factory located in Fujian, China. We welcome you to visit our facility and production line to see our quality control processes firsthand.
Q: What is the minimum order quantity (MOQ)?
A: Our standard MOQ is 1 set. We are flexible and can discuss volume orders for larger projects to provide better pricing.
Q: What is the delivery time after order confirmation?
A: Production time varies by quantity and inventory status. Typically 20-30 days for standard models. We'll provide a precise timeline upon order confirmation.
Q: What payment terms do you offer?
A: We commonly accept T/T with 50% deposit and 50% balance before shipment. For established relationships, we can discuss other terms like L/C.
Q: Do you perform factory inspection before shipment?
A: Absolutely. Every unit undergoes thorough testing in our factory before shipment.
Tag:
baudouin genset
baudouin dg set
baudouin generator set
Recommended Products
VIDEO
Smartgen Controller Baudouin Dg Set 1000kva Building Backup Generator
Get Best Price
600KVA Hot-selling Customizable High-power diesel Generator 480kW Factory Direct Sale Professional Customized diesel Generator
Get Best Price
VIDEO
Baudouin Diesel Generator 1500kW 1875kVA Super Silent Diesel Genset Suitable for Industrial Applications Requiring Power Electrico diesel Electric Generator Group Electrogene
Get Best Price
VIDEO
Diesel Generator Baudouin Perkings Wechai Yuchai Deutz Sdec Super Silent Open 30kw 50kw 100kw 200kw 400kw 500kw 800kw 1000kw 1200kw
Get Best Price
VIDEO
Baudouin Diesel Generator 1200kW 1500kVA Super Silent Diesel Genset Suitable for Industrial Applications Requiring Power
Get Best Price
VIDEO
Baudouin Diesel Generator 1375kVA and 1100kVA Models with Digital Control Panel and Silent Operation for Industrial Power
Get Best Price
VIDEO
Baudouin Diesel Generator 750kva 800kva 900kva 1000kva 1250kva 1375kva 1500kva Generator Silent Open Type diesel Generator Set Good Quality Low Price Natural Gas Power Generator
Get Best Price
VIDEO
Baudouin 900kw 1125kw Professional diesel Generator Silent Generador Electrico diesel Electric Generator Group Electrogene
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
