URL: https://www.bobigpower.com/sale-54717134-diesel-generator-baudouin-perkings-wechai-yuchai-deutz-sdec-super-silent-open-30kw-50kw-100kw-200kw-.html
Accessed: 2026-11-13

1400kW Diesel Generator - Baudouin Engine, Digital Control
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Baudouin Diesel Generator / Diesel Generator Baudouin Perkings Wechai Yuchai Deutz Sdec Super Silent Open 30kw 50kw 100kw 200kw 400kw 500kw 800kw 1000kw 1200kw
Diesel Generator Baudouin Perkings Wechai Yuchai Deutz Sdec Super Silent Open 30kw 50kw 100kw 200kw 400kw 500kw 800kw 1000kw 1200kw
Get Best Price
Mail Us
1
MOQ
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Power Rating:
1400kw
Rated Power:
1540kva
Control System:
Digital
Tank Capacity:
3220L
Phase:
3
Frequency:
50/60HZ
Type:
Silent/Open
Highlight:
Baudouin diesel generator 30kw
, Super silent diesel generator 500kw
, Deutz diesel generator with warranty
Basic Infomation
Place of Origin:
China
Brand Name:
BAUDOUIN
Certification:
CE
Model Number:
16M33G1900/5
Payment & Shipping Terms
Packaging Details:
520cm*225cm*255cm
Delivery Time:
5-8 work days
Payment Terms:
L/C, T/T
Gallery
Diesel Generator Baudouin Perkings Wechai Yuchai Deutz Sdec Super Silent Open 30kw 50kw 100kw 200kw 400kw 500kw 800kw 1000kw 1200kw
Product Description
Diesel Generator Sets - Baudouin, Perkins, Weichai, Yuchai, Deutz, SDEC
Available in super silent and open type configurations ranging from 30kW to 1200kW, including 30kW, 50kW, 100kW, 200kW, 400kW, 500kW, 800kW, 1000kW, and 1200kW models.
Product Overview
High-quality Baudouin diesel generators available in various configurations including 1000kVA, 1250kVA, 1500kVA, 1650kVA and 1750kVA models. Features include silent and open type designs with competitive pricing and natural gas power options.
Model 16M33G1900/5 is a dependable power generator for industrial and commercial environments. We offer various power configurations that can be customized according to your specific requirements.
Please feel free to contact us for customized solutions!
Technical Specifications
| General Information | Prime Power | Standby Power
| Rated Power (kVA) | 1750 | 1925
| Power Rating (kW) | 1400 | 1540
| Frequency (Hz) | 50
| Engine Model | 16M33G1900/5
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (Customizable)
| Fuel Tank Capacity Operating Time | ≥ 8 hours @ 75% load
PRP (Prime Power): Available for unlimited annual hours in variable load applications according to GB/T2820-97 standards. Includes 10% overload capability for 1 hour within 12 hours of operation.
ESP (Standby Power): Applicable for supplying emergency power during utility power interruptions. No overload, utility parallel, or negotiated outage operation capability available at this rating.
Dimensions and Weight
| Dimension and Weight | BBDA1925 (Open Type) | BBDA1925S (Silent Type)
| Model | BBDA1925 | BBDA1925S
| Length (L) mm | 5200 | **
| Width (W) mm | 2250 | **
| Height (H) mm | 2550 | **
| Tank Capacity (L) | 3220 | **
Engine Specifications
| Engine Model & Manufacturer | 16M33G1900/5 (BAUDOUIN)
| Engine Model | 16M33G1900/5
| Number of Cylinders / Valves | 16 / 64
| Cylinders Arrangement | At Vee
| Bore x Stroke (mm) | 150 x 185
| Displacement (L) | 52.3
| Thermodynamic Cycle | Diesel 4 Stroke
| Mean Piston Speed (m/s) | 9.25
| BMEP @ ESP (Bar) | 25.70
| Cooling System | Liquid (water + 50% antifreeze)
| Injection System | Direct
| Fuel System | High Pressure Common Rail
| Aspiration | Turbocharged and Aftercooled
| Compression Ratio | 15:1
| Flywheel Housing | SAE 0
| Flywheel | 18"
| Number of Teeth on Flywheel Ring Gear | 194
| Inertia of Flywheel (kg•m²) | 7.2
| Inertia of Crankshaft (kg•m²) | 10.1
| Emission Standard | N/A
| Overall Dimensions with Radiator (L x W x H) mm | 3967 x 2237 x 2485
| Engine Dry Weight without Radiator (kg) | 5200
| Engine Dry Weight with Radiator (kg) | 6450
| Engine Wet Weight with Radiator (kg) | 7151
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-454C
| Alternator Rated Power | 1400kW/1750kVA
| Rated Voltage (V) | 230V/400V
| Rated Frequency | 50Hz
| Connecting Type | 3 Phase and 4 Wire
| Number of Bearings | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H Class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%～+20%
Company Profile
Established in 2004, Fujian Bobig Electric Machinery Co., Ltd. is an electrical machinery manufacturer specializing in technological research, production and sales. With a total factory area of 10,000 square meters, including 1,000sqm standard construction area, we have 160 employees, including 20 technicians.
Our main products include air-cooled gasoline generators, air-cooled diesel generators, air-cooled welding & generating sets and water-cooled diesel generator sets. Our small air-cooled brushless generators and welding & generating sets have earned a great reputation in the market for their reliable quality.
We adhere to the principle of "Quality, Creation, Service and Development", continuously updating technology, improving quality and providing better service. Our advanced testing equipment includes CAD system, auto assembling & winding & inserting equipment, vacuum dipping system and digital testing equipment.
We maintain strict quality control and have obtained ISO9000 Quality System Certification. We welcome you to build sincere cooperation with us.
After Sales Services
As a leading Chinese diesel generator manufacturer, we offer comprehensive export services to meet global market needs:
Customized manufacturing
Quality control
International logistics
Documentation and certification
Trade support
After-sales service
Customer training
Market support
Technical collaboration
We deliver tailored diesel generator solutions that meet international quality standards. Our experienced team handles all logistics to ensure timely delivery. We provide necessary documentation compliant with international trade requirements and offer after-sales support including technical assistance and spare parts supply.
Frequently Asked Questions
Are you a manufacturer or a trading company?
We are a professional manufacturer with our own factory located in Fujian, China. We welcome you to visit our facility and production line to see our quality control processes firsthand.
What is the minimum order quantity (MOQ)?
Our standard MOQ is 1 set. We are flexible and can discuss volume orders for larger projects to provide better pricing.
What is the delivery time after order confirmation?
Production time varies by quantity and inventory status. Typically 20-30 days for standard models. We'll provide a precise timeline upon order confirmation.
What payment terms do you offer?
We commonly accept T/T with 50% deposit and 50% balance before shipment. For established relationships, we can discuss other terms like L/C.
Do you perform factory inspection before shipment?
Absolutely. Every unit undergoes thorough testing in our factory before shipment.
Tag:
baudouin genset
baudouin dg set
baudouin generator set
Recommended Products
VIDEO
Smartgen Controller Baudouin Dg Set 1000kva Building Backup Generator
Get Best Price
600KVA Hot-selling Customizable High-power diesel Generator 480kW Factory Direct Sale Professional Customized diesel Generator
Get Best Price
VIDEO
Baudouin Diesel Generator 1500kW 1875kVA Super Silent Diesel Genset Suitable for Industrial Applications Requiring Power Electrico diesel Electric Generator Group Electrogene
Get Best Price
VIDEO
Diesel Generator Baudouin Perkings Wechai Yuchai Deutz Sdec Super Silent Open 30kw 50kw 100kw 200kw 400kw 500kw 800kw 1000kw 1200kw
Get Best Price
VIDEO
Baudouin Diesel Generator 1200kW 1500kVA Super Silent Diesel Genset Suitable for Industrial Applications Requiring Power
Get Best Price
VIDEO
Baudouin Diesel Generator 1375kVA and 1100kVA Models with Digital Control Panel and Silent Operation for Industrial Power
Get Best Price
VIDEO
Baudouin Diesel Generator 750kva 800kva 900kva 1000kva 1250kva 1375kva 1500kva Generator Silent Open Type diesel Generator Set Good Quality Low Price Natural Gas Power Generator
Get Best Price
VIDEO
Baudouin 900kw 1125kw Professional diesel Generator Silent Generador Electrico diesel Electric Generator Group Electrogene
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
