URL: https://www.bobigpower.com/sale-54939839-silent-type-250kw-313kva-diesel-generator-set-powered-by-yto-ym6s9l-d-engine-oem-price-generator.html
Accessed: 2026-11-13

Silent Type 250KW 313KVA Diesel Generator Set Powered by YTO YM6S9L-D Engine OEM Price Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Silent Diesel Generator / Silent Type 250KW 313KVA Diesel Generator Set Powered by YTO YM6S9L-D Engine OEM Price Generator
Silent Type 250KW 313KVA Diesel Generator Set Powered by YTO YM6S9L-D Engine OEM Price Generator
Get Best Price
Mail Us
1
MOQ
USD 4500-7200
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Basic Infomation
Place of Origin:
China
Brand Name:
YTO
Model Number:
YM6S9L-D
Payment & Shipping Terms
Packaging Details:
400*140*215cm
Delivery Time:
30 work days
Payment Terms:
L/C, T/T, D/P
Supply Ability:
500PCS Per Month
Gallery
Silent Type 250KW 313KVA Diesel Generator Set Powered by YTO YM6S9L-D Engine OEM Price Generator
Product Description
Silent Type 250KW 313KVA Diesel Generator Set Powered by YTO YM6S9L-D Engine OEM Price Generator
Product Description
Our YTO YM6S9L-D Diesel Generator is a high-performance, heavy-duty diesel generator set designed for reliable prime and standby power. Engineered with the renowned YTO engine, this 25 0kw unit is encased in a robust soundproof canopy, making it an ideal solution for applications requiring low noise operation without compromising on power and durability. It is the perfect power source for construction, industrial, commercial, and emergency backup use.
| General information | Prime power | Standby power
| Rated Power (kVA) | 313 | 334
| Power Rating (kW) | 250 | 275
| Frequency (Hz) | 50
| Engine Model | YM6S9L-D
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated voltage (V) | 400/230 (According to customer requirements)
| Fuel tank capacity operating time | ≥ 8h @ 75% load
| PRP Prime power is available for an unlimited number of annual hours in variable load application,in accordance with GB/T2820-97; A 10% overload capability is available for a period of 1 hour within a 12-hour of operation
| ESP The standby power rating is applicable for supplying emergency power for the duration of a utility power interruption.No overload,utility parallel or negotiated outage operation capability is available at this ratin
| Dimension and Weight
| Model | BYT344 Open type | BYT344S Silent type
| Length (L) mm | 3100 | 4000
| Width (W) mm | 1050 | 1400
| Height (H) mm | 2250 | 2150
| Tank capacity (L) | 575 | 575
Engine Specification
| Engine model & manufacturer | YM6S9L-D(YTO)
| Engine Model | YM6S9L-D
| No. of cylinders | 6
| Cylinder arrangement | In-line
| Cycle | 4 stroke,compression ignition
| Method of air aspiration | Turbocharged with air to air cooler
| Cooling medium | Liquid
| Bore | 126 mm
| Stroke | 155 mm
| Compression ratio | 17.0:1
| Cubic capacity | 11.596 L
| Dry engine weight | 1100 kg
| Dimension(L*W*H) | 1229*1813*965
| Direction of rotation | Anti - clockwise viewed on flywheel
| Governed Engine Speed | 1500
| Firing order | 1-5-3-6-2-4 (1cyl furthest from flywheel )
| Standby Power | 322
| Adaptive power station (kw) | 290
| Steady state speed stability at constant load | ≤3%
Alternator Specifica
| Alternator
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-314DS
| Alternator Rated Power | 250kw/313kva
| Rated voltage (V) | 230v/400v
| Rated frequency | 50hz
| Connecting Type | 3 Phase and 4 W
| Number of Bearing | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless ,Self-exciting, AVR automatic voltage regulating,100% Copper
| Insulation Class | H class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| specific fuel consumption | ≤ 205g / kw.h
| Transient State Voltage | ≤-15%~+20%
Control Panel
| DSE 6120 | | | |
| | | |
| Auto start and auto mains failure control module(Alternator frequency & can speed sensing) | | | | | | | | |
| | | | | | | | |
| | Key benefits •Automatically transfers betweenmains (utility) and generator (DSE6120 MKIII only) forconvenience. •Hours counter provides accurateinformation for monitoring andmaintenance periods •User-friendly set-up and buttonlayout for ease of use •Multiple parameters are monitored& displayed simultaneously for fullvisibility •The module can be configured tosuit a wide range of applications foruser flexibility •PLC editor allows user configurablefunctions to meet user specificapplication requirements.
| | | | | |
| | |
| |
| |
| |
| |
| |
| |
| |
| | | | | |
| | | | | |
| Key features •4-line back-lit LCD text display •Multiple display languages •Five-key menu navigation •LCD alarm indication •Customisable power-up text andscreen images. •DSENet® expansion compatibility •Data logging facility •Internal PLC editor •Protections disable feature •Fully configurable via PC using USB communications •Front panel configuration withPIN protection •Power save mode •3-phase generator sensing andprotection •3-phase mains (utility) sensing andprotection (DSE6120 MKIII only) •Automatic load transfer control(DSE6120 MKIII only) •Generator current and powermonitoring (kW, kvar, kVA, pf) •Mains (utility) current and power monitoring (kW , kvar, kVA, pf)(DSE6120 MKIII only) •kW overload alarm •Over current protection •Breaker control via fascia buttons |
| | | | | | | | |
| | | | | | | | |
| | | | | | | | |
| | •Fuel and start outputs configurablewhen using CAN •6 configurable DC outputs •4 configurable analogue/digitalinputs •Support for 0 V to 10 V & 4 mA to20 mA sensors •8 configurable digital inputs •CAN, MPU and alternatorfrequency speed sensing in onevariant •Real time clock •Manual and automatic fuel pumpcontrol •Engine pre-heat and post-heatfunctions •Engine run-time scheduler •Engine idle control for starting &stopping •Fuel level alarms •3 configurable maintenance alarms •Compatible with a wide range ofCAN engines, including Tier 4engine support •Uses DSE Configuration Suite PC Softwar e for simplifiedconfiguration •Licence-free PC software •IP65 rating (with optional gasket)offers increased resistance to wateringress •Configurable CAN read &transmitted information. •1 alternative configuration
|
|
|
|
|
|
|
|
|
|
|
|
|
|
|
|
|
|
|
|
| | | | | | | | |
Options
| Engine | Alternator | Fuel System | Generating Set
| Water Jacket Preheater Oil Preheater Oil manual pump | PMG excitation Space heater inding temperature measuring | 12 / 24 hour base tank Bunded fuel tank External fuel tank Automatic fuel feeding Switch between external tank and base tank (three-way valve) | Deepsea, ComAp, Smartgen etc. controller Trailer Tools with the machine
Tag:
Silent Dg Set
soundproof diesel generator
silent running diesel generators
Recommended Products
8kw 15kw 30kw 40kw 80kw Silent Diesel Generator with Smartgen Controller
Get Best Price
VIDEO
High Quality Silence Diesel Generators 300kw 330kw 375kva 413kva Water Cooling Portable 3 Phase diesel Generator Set
Get Best Price
VIDEO
280KW Silent Diesel Genset Industrial Standby 3 Phase 380V 400V 50Hz Professional Weatherproof YTO Engine 24V DC
Get Best Price
Quiet Doosan 400kW 500KVA Silent Diesel Generator Set | Customizable | Suitable for Household, Construction & Industrial Use
Get Best Price
VIDEO
High Quality Open/Silent Type Yunnei Diesel Generator 100KW/125KVA Power Supply Water Cooling
Get Best Price
VIDEO
High Quality Open/Silent Type Yunnei Diesel Generator 72KW/90KVA Power Supply Water Cooling
Get Best Price
VIDEO
High Quality Open/Silent Type Yunnei Diesel Generator 64KW/80KVA Power Supply Water Cooling
Get Best Price
VIDEO
Silent Type 250KW 313KVA Diesel Generator Set Powered by YTO YM6S9L-D Engine OEM Price Generator
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
