URL: https://www.bobigpower.com/sale-55043039-silent-high-performance-electric-standby-power-diesel-generator-set-auto-start-open-frame-for-350kw-.html
Accessed: 2026-11-13

350KW Silent Diesel Generator Set with Auto Start & ATS
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Silent Diesel Generator / Silent High-performance Electric Standby Power Diesel Generator Set Auto Start Open Frame for 350KW 438KW 385KW 50Hz ATS
Silent High-performance Electric Standby Power Diesel Generator Set Auto Start Open Frame for 350KW 438KW 385KW 50Hz ATS
Get Best Price
Mail Us
1
MOQ
USD 4500-7200
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Highlight:
350KW silent diesel generator
, auto start standby power generator
, open frame electric generator set
Basic Infomation
Place of Origin:
China
Brand Name:
YTO
Model Number:
YM6S9LF-DA
Payment & Shipping Terms
Packaging Details:
450*181*236cm
Delivery Time:
30 work days
Payment Terms:
L/C, T/T, D/P
Supply Ability:
500PCS Per Month
Gallery
Silent High-performance Electric Standby Power Diesel Generator Set Auto Start Open Frame for 350KW 438KW 385KW 50Hz ATS
Product Description
Silent High-performance Electric Standby Power Diesel Generator Set
Our YTO YM6S9LF-DA Diesel Generator is a high-performance, heavy-duty diesel generator set designed for reliable prime and standby power. Engineered with the renowned YTO engine, this 350kW unit is encased in a robust soundproof canopy, making it an ideal solution for applications requiring low noise operation without compromising on power and durability. Perfect for construction, industrial, commercial, and emergency backup applications.
Power Specifications
| Specification | Prime Power | Standby Power
| Rated Power (kVA) | 438 | 481
| Power Rating (kW) | 350 | 385
| Frequency (Hz) | 50
| Engine Model | YM6S9LF-DA
| Engine Speed (RPM) | 1500
| Phase | 3
| Power Factor (PF) | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (Customizable)
| Fuel Tank Capacity Operating Time | ≥ 8 hours @ 75% load
Power Rating Definitions
PRP (Prime Power): Available for unlimited annual hours in variable load applications according to GB/T2820-97 standards. Includes 10% overload capability for 1 hour within 12-hour operation period.
ESP (Emergency Standby Power): Applicable for supplying emergency power during utility power interruptions. No overload, utility parallel, or negotiated outage operation capability available at this rating.
Dimensions and Weight
| Model | BYT481 (Open Type) | BYT481S (Silent Type)
| Length (mm) | 3600 | 4500
| Width (mm) | 1500 | 1810
| Height (mm) | 2460 | 2360
| Tank Capacity (L) | 805 | 805
Engine Specifications
| Engine Model & Manufacturer | YM6S9LF-DA (YTO)
| Number of Cylinders | 6
| Cylinder Arrangement | In-line
| Cycle | 4 stroke, compression ignition
| Air Aspiration Method | Turbocharged with air to air cooler
| Cooling Medium | Liquid
| Bore | 126 mm
| Stroke | 155 mm
| Compression Ratio | 17.0:1
| Cubic Capacity | 11.596 L
| Dry Engine Weight | 1100 kg
| Dimensions (L×W×H) | 1229 × 1813 × 965 mm
| Rotation Direction | Anti-clockwise viewed on flywheel
| Governed Engine Speed | 1500 RPM
| Firing Order | 1-5-3-6-2-4 (1 cylinder furthest from flywheel)
| Steady State Speed Stability | ≤ 3% at constant load
Alternator Specifications
| Alternator Brand | BOBIG
| Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-354C
| Rated Power | 350kW / 438kVA
| Rated Voltage | 230V / 400V
| Rated Frequency | 50Hz
| Connecting Type | 3 Phase and 4 Wire
| Number of Bearings | 1
| Protection Grade | IP23
| Altitude Rating | ≤ 1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H class
| Telephone Influence Factor (TIF) | ≤ 50
| Total Harmonic Factor (THF) | ≤ 2%
| Voltage Regulation, Steady State | ≤ ±1%
| Specific Fuel Consumption | ≤ 210g/kW·h
| Transient State Voltage | ≤ -15% to +20%
Control Panel - DSE 6120
Auto start and auto mains failure control module with alternator frequency & CAN speed sensing.
Key Benefits
Automatically transfers between mains (utility) and generator
Hours counter for accurate maintenance monitoring
User-friendly set-up and button layout
Multiple parameters monitored & displayed simultaneously
Configurable for wide range of applications
PLC editor for user configurable functions
Key Features
4-line back-lit LCD text display with multiple languages
Five-key menu navigation with LCD alarm indication
Customizable power-up text and screen images
DSENet® expansion compatibility
Data logging facility and internal PLC editor
3-phase generator and mains sensing and protection
Automatic load transfer control
Generator current and power monitoring (kW, kvar, kVA, pf)
Mains current and power monitoring
kW overload alarm and over current protection
Breaker control via fascia buttons
6 configurable DC outputs and 4 configurable analogue/digital inputs
Support for 0V to 10V & 4mA to 20mA sensors
8 configurable digital inputs
Real time clock and engine run-time scheduler
IP65 rating (with optional gasket)
Available Options
| Engine | Alternator | Fuel System | Generating Set
| Water Jacket Preheater | PMG excitation | 12/24 hour base tank | Deepsea, ComAp, Smartgen controllers
| Oil Preheater | Space heater | Bunded fuel tank | Trailer
| Oil manual pump | Winding temperature measuring | External fuel tank | Tools with the machine
| | | Automatic fuel feeding |
| | | Switch between external tank and base tank (three-way valve) |
Tag:
Silent Dg Set
soundproof diesel generator
silent running diesel generators
Recommended Products
8kw 15kw 30kw 40kw 80kw Silent Diesel Generator with Smartgen Controller
Get Best Price
VIDEO
YUVCHAI 100kva 125kva 138kva Silent Diesel Generators Waterproof diesel Generator Silent Set with 3 Phase Generator for Sale
Get Best Price
VIDEO
Silent High-performance Electric Standby Power Diesel Generator Set Auto Start Open Frame for 350KW 438KW 385KW 50Hz ATS
Get Best Price
VIDEO
280kw Diesel Generator Super Silent 350kVA 3 Phase 50Hz ATS Stamford Alternator ISO CE Certified Silent
Get Best Price
VIDEO
Factory Price Open/Silent Type Yangmar Diesel Generator 10KW/13KVA Power Supply Water Cooling
Get Best Price
VIDEO
High Quality Silence Diesel Generators 300kw 330kw 375kva 413kva Water Cooling Portable 3 Phase diesel Generator Set
Get Best Price
VIDEO
280KW Silent Diesel Genset Industrial Standby 3 Phase 380V 400V 50Hz Professional Weatherproof YTO Engine 24V DC
Get Best Price
Quiet Doosan 400kW 500KVA Silent Diesel Generator Set | Customizable | Suitable for Household, Construction & Industrial Use
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
