URL: https://www.bobigpower.com/sale-55091323-industrial-250kw-doosan-diesel-generator-set-with-brushless-alternator-silent-type-open-frame-50-60h.html
Accessed: 2026-11-13

250Kw DOOSAN Diesel Generator Set with ATS & Silent Canopy
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Silent Diesel Generator / Industrial 250Kw DOOSAN Diesel Generator Set with Brushless Alternator Silent Type Open Frame 50/60Hz ATS
Industrial 250Kw DOOSAN Diesel Generator Set with Brushless Alternator Silent Type Open Frame 50/60Hz ATS
Get Best Price
Mail Us
1
MOQ
USD 18000-20000
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Highlight:
250Kw silent diesel generator
, DOOSAN diesel generator with ATS
, brushless alternator generator set
Basic Infomation
Place of Origin:
China
Brand Name:
FAWDE
Model Number:
P126TI-II
Payment & Shipping Terms
Packaging Details:
390*140*195cm
Delivery Time:
30 work days
Payment Terms:
L/C, T/T, D/P
Supply Ability:
500PCS Per Month
Gallery
Industrial 250Kw DOOSAN Diesel Generator Set with Brushless Alternator Silent Type Open Frame 50/60Hz ATS
Product Description
Industrial 250Kw DOOSAN Diesel Generator Set
High-performance heavy-duty diesel generator set with brushless alternator, silent type open frame, 50/60Hz ATS compatibility. Designed for reliable prime and standby power applications.
Product Overview
Our DOOSAN P126TI-II Diesel Generator is engineered with the renowned DOOSAN engine, delivering 250kw of power encased in a robust soundproof canopy. Ideal for applications requiring low noise operation without compromising on power and durability. Perfect for construction, industrial, commercial, and emergency backup use.
Power Specifications
| Specification | Prime Power | Standby Power
| Rated Power (kVA) | 313 | 344
| Power Rating (kW) | 250 | 275
| Frequency (Hz) | 50
| Engine Model | P126TI-II
| Engine Speed (RPM) | 1500
| Phase | 3
| Power Factor (PF) | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (customizable)
| Fuel Tank Capacity Operating Time | ≥ 8 hours @ 75% load
Dimensions and Weight
| Model | BDO344 (Open Type) | BDO344S (Silent Type)
| Length (L) mm | 3100 | 3900
| Width (W) mm | 1050 | 1400
| Height (H) mm | 2100 | 1950
| Tank Capacity (L) | 575 | 575
Engine Specifications
| Engine Model & Manufacturer | P126TI-II (DOOSAN)
| Engine Type | Diesel, water cooled, Turbo charged & intercooled
| Bore x Stroke | 123 × 155mm
| Displacement | 11 liters
| Cylinders and Arrangement | Cast iron, 6 cylinder, In-line Type
| Battery Charging Alternator | 28.5V × 45A alternator
| Starting Voltage | 24V
| Fuel System | Mechanical Injection Pump
| Fuel Filter | Full flow, cartridge type with water drain valve
| Lube Oil Filter Type | Full flow, cartridge type
| Lube Oil Capacity | Max. 23 liters, Min. 20 liters
| Flywheel Dimensions | Clutch No. 14 M
| Dry Weight | 950kg (engine only)
| Dimension (L×W×H) | 1389 × 1389 × 1216 mm
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-314DS
| Alternator Rated Power | 250kw/313kva
| Rated Voltage (V) | 230v/400v
| Rated Frequency | 50hz
| Connecting Type | 3 Phase and 4 Wire
| Number of Bearing | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%~+20%
Control Panel - DSE 6120
Auto start and auto mains failure control module with alternator frequency & CAN speed sensing.
Key Benefits
Automatically transfers between mains (utility) and generator
Hours counter for accurate monitoring and maintenance periods
User-friendly set-up and button layout for ease of use
Multiple parameters monitored & displayed simultaneously
Configurable to suit wide range of applications
PLC editor allows user configurable functions
Key Features
4-line back-lit LCD text display with multiple languages
Five-key menu navigation with LCD alarm indication
Customizable power-up text and screen images
DSENet® expansion compatibility with data logging facility
Internal PLC editor with protections disable feature
Fully configurable via PC using USB communications
3-phase generator sensing and protection
3-phase mains sensing and protection
Automatic load transfer control
Generator current and power monitoring (kW, kvar, kVA, pf)
Mains current and power monitoring
kW overload alarm and over current protection
Breaker control via fascia buttons
Fuel and start outputs configurable when using CAN
6 configurable DC outputs and 4 configurable analogue/digital inputs
Support for 0V to 10V & 4mA to 20mA sensors
8 configurable digital inputs
Real time clock with engine pre-heat and post-heat functions
Engine run-time scheduler with idle control
Fuel level alarms and 3 configurable maintenance alarms
Compatible with wide range of CAN engines including Tier 4
IP65 rating (with optional gasket) for water resistance
Available Options
| Engine | Alternator | Fuel System | Generating Set
| Water Jacket Preheater | PMG excitation | 12/24 hour base tank | Deepsea, ComAp, Smartgen controllers
| Oil Preheater | Space heater | Bunded fuel tank | Trailer
| Oil manual pump | Winding temperature measuring | External fuel tank | Tools with the machine
| | | Automatic fuel feeding |
| | | Switch between external tank and base tank |
Additional Product Images
Tag:
Silent Dg Set
soundproof diesel generator
silent running diesel generators
Recommended Products
8kw 15kw 30kw 40kw 80kw Silent Diesel Generator with Smartgen Controller
Get Best Price
VIDEO
Industrial 250Kw DOOSAN Diesel Generator Set with Brushless Alternator Silent Type Open Frame 50/60Hz ATS
Get Best Price
Quiet Doosan 650kW Silent Diesel Generator Sets Sound Proof 813kva Diesel Portable Generator Diesel Engine 813KVA Generators
Get Best Price
VIDEO
Factory Price Open/Silent Type IISUZU Diesel Generator 10KW/13KVA Power Supply Water Cooling
Get Best Price
VIDEO
YUVCHAI 100kva 125kva 138kva Silent Diesel Generators Waterproof diesel Generator Silent Set with 3 Phase Generator for Sale
Get Best Price
VIDEO
Silent High-performance Electric Standby Power Diesel Generator Set Auto Start Open Frame for 350KW 438KW 385KW 50Hz ATS
Get Best Price
VIDEO
280kw Diesel Generator Super Silent 350kVA 3 Phase 50Hz ATS Stamford Alternator ISO CE Certified Silent
Get Best Price
VIDEO
Factory Price Open/Silent Type Yangmar Diesel Generator 10KW/13KVA Power Supply Water Cooling
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
