URL: https://www.bobigpower.com/sale-55170546-high-performance-182kw-silent-diesel-generator-for-reliable-power.html
Accessed: 2026-11-13

182kW Silent Cummins Diesel Generator - Reliable Power Solution
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / Silent Diesel Generator / High-Performance 182kw Silent Diesel Generator for Reliable Power
High-Performance 182kw Silent Diesel Generator for Reliable Power
Get Best Price
Mail Us
1
MOQ
13000-17000USD
Price
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Highlight:
182kw silent diesel generator
, high-performance diesel generator
, reliable power diesel generator
Basic Infomation
Place of Origin:
China
Brand Name:
Cummins
Certification:
ISO 9001
Model Number:
6CTAA8.3-G9
Payment & Shipping Terms
Packaging Details:
350*122*195cm
Delivery Time:
30 work days
Supply Ability:
500PCS Per Month
Gallery
High-Performance 182kw Silent Diesel Generator for Reliable Power
Product Description
High-Performance 182kW Silent Diesel Generator
High-performance, heavy-duty diesel generator set designed for reliable prime and standby power applications. Engineered with the renowned Cummins engine, this 182kW unit features a robust soundproof canopy for low noise operation, making it ideal for construction, industrial, commercial, and emergency backup use.
Power Specifications
| General Information | Prime Power | Standby Power
| Rated Power (kVA) | 227 | 250
| Power Rating (kW) | 182 | 200
| Frequency (Hz) | 50
| Engine Model | 6CTAA8.3-G9
| Engine Speed (RPM) | 1500
| Phase | 3
| PF | 0.8
| Control System | Digital
| Rated Voltage (V) | 400/230 (According to customer requirements)
| Fuel Tank Capacity Operating Time | ≥ 8h @ 75% load
Power Rating Definitions
PRP (Prime Power): Available for unlimited annual hours in variable load applications according to GB/T2820-97. Includes 10% overload capability for 1 hour within 12-hour operation.
ESP (Standby Power): Applicable for supplying emergency power during utility power interruptions. No overload, utility parallel, or negotiated outage operation capability available.
Dimensions and Weight
| Model | BC250 (Open Type) | BC250S (Silent Type)
| Length (L) mm | 2570 | 3500
| Width (W) mm | 950 | 1220
| Height (H) mm | 1850 | 1950
| Tank Capacity (L) | 419 | 419
Engine Specifications
| Engine Model & Manufacturer | 6CTAA8.3-G9 (Cummins)
| Emission Certification | ----
| Number of Cylinders | 6
| Cylinder Arrangement | In-line
| Cycle | Four Stroke
| Aspiration | Turbocharged & Air-Air Intercooler
| Bore x Stroke | 114 x 135 mm
| Displacement | 8.3 L
| Compression Ratio | 16.7:1
| Prime Power / Speed | 200 kW / 1500 rpm
| Standby Power / Speed | 220 kW / 1500 rpm
| Fuel System | BYC P7100 Pump / Electronic Governor
| Cooling System | Force Water Cooling Cycle
| Frequency Droop | ≤ 5%
| Total Lubrication System Capacity | 23.8 L
| Coolant Capacity (Engine Only) | 12.3 L
| Fuel Consumption (100% Load) | 204 g/kWh @1500 rpm
| Starter Motor | DC 24V
| Charge Alternator | DC 24V
Alternator Specifications
| Alternator Brand | BOBIG
| Alternator Manufacturer | FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD
| Alternator Model | BW-274K
| Alternator Rated Power | 182kW / 227kVA
| Rated Voltage (V) | 230V / 400V
| Rated Frequency | 50Hz
| Connecting Type | 3 Phase and 4 W
| Number of Bearing | 1
| Protection Grade | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless, Self-exciting, AVR automatic voltage regulating, 100% Copper
| Insulation Class | H Class
| Telephone Influence Factor (TIF) | ≤50
| THF | ≤2%
| Voltage Regulation, Steady State | ≤±1%
| Transient State Voltage | ≤-15%～+20%
Control Panel - DSE 6120
Auto start and auto mains failure control module with alternator frequency & CAN speed sensing.
Key Benefits
Automatic transfer between mains (utility) and generator
Hours counter for accurate monitoring and maintenance scheduling
User-friendly set-up and button layout for ease of use
Multiple parameters monitored & displayed simultaneously
Configurable for wide range of applications
PLC editor for user configurable functions
Key Features
4-line back-lit LCD text display with multiple languages
Five-key menu navigation with LCD alarm indication
Customizable power-up text and screen images
DSENet® expansion compatibility with data logging facility
Internal PLC editor with protections disable feature
Fully configurable via PC using USB communications
Front panel configuration with PIN protection
Power save mode and 3-phase generator sensing and protection
3-phase mains (utility) sensing and protection
Automatic load transfer control
Generator current and power monitoring (kW, kvar, kVA, pf)
Mains (utility) current and power monitoring
kW overload alarm and over current protection
Breaker control via fascia buttons
Fuel and start outputs configurable when using CAN
6 configurable DC outputs and 4 configurable analogue/digital inputs
Support for 0V to 10V & 4mA to 20mA sensors
8 configurable digital inputs
CAN, MPU and alternator frequency speed sensing
Real time clock with manual and automatic fuel pump control
Engine pre-heat and post-heat functions
Engine run-time scheduler with idle control for starting & stopping
Fuel level alarms and 3 configurable maintenance alarms
Compatible with wide range of CAN engines including Tier 4 support
Uses DSE Configuration Suite PC Software for simplified configuration
IP65 rating (with optional gasket) for water ingress resistance
Configurable CAN read & transmitted information
1 alternative configuration
Available Options
| Engine | Alternator | Fuel System | Generating Set
| Water Jacket Preheater | PMG excitation | 12/24 hour base tank | Deepsea, ComAp, Smartgen controllers
| Oil Preheater | Space heater | Bunded fuel tank | Trailer
| Oil manual pump | Winding temperature measuring | External fuel tank | Tools with the machine
| | | Automatic fuel feeding |
| | | Switch between external tank and base tank (three-way valve) |
Product Gallery
Tag:
Silent Dg Set
soundproof diesel generator
silent running diesel generators
Recommended Products
8kw 15kw 30kw 40kw 80kw Silent Diesel Generator with Smartgen Controller
Get Best Price
VIDEO
High-Performance 182kw Silent Diesel Generator for Reliable Power
Get Best Price
VIDEO
Baudouin FAW Genset 50 Kva 50kw 60kw 80kw 100kw Silent Diesel Generator 50kva 60kva 80kva 100kva
Get Best Price
VIDEO
Bobig Doosan Silent Diesel Generator Super Silent diesel Generator 160kw 176kw Power Portable Generator 200kva 220kva Generators Set Genset Generador
Get Best Price
VIDEO
Bobig Doosan Silent Diesel Generator 150KVA 165KVA 169KVA 186KVA Model Power Supply for Industrial Commercial with Prime Standby Power Options
Get Best Price
VIDEO
Doosan Silent Diesel Generator 80KVA 88KVA Diesel Power Generator with Engine 50hz and 60hz for Continuous Industrial Power Supply
Get Best Price
VIDEO
Silent Diesel Generators 200KW 220KW 240KW 250KW 3phase Prime Standby Power 300KVA Powerful Gensets With Brand Engine for Sale
Get Best Price
VIDEO
1500KW 1875kva 3 Phase diesel Generator Super Silent 1500kw Power Plant Generator for Data Centre 50/60Hz
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
