URL: https://www.bobigpower.com/sale-36702285-open-type-sdec-diesel-generator-home-50kw-to-300-kw-emergency-generator.html
Accessed: 2026-11-13

Open Type SDEC Diesel Generator Home 50KW To 300 Kw Emergency Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Cummins diesel power generator cummins industrial generators cummins dg set
Perkins Diesel Generators
perkins power generator perkins silent diesel generator perkins backup generator
Fawde Diesel Generator
fawde genset electric generator set industrial dg set
Yangdong Diesel Generator
yangdong genset soundproof generator set diesel electric generator
Yuchai Diesel Generator
yuchai genset yuchai power generator Industrial Diesel Generator
Ricardo Diesel Generator
ricardo engine generator ricardo genset home silent generator
Weichai Diesel Generator
Weichai Genset 400kw 500kva Commercial Diesel Generator Set 200kw High Efficiency Diesel Generator
SDEC Diesel Generator
sdec genset sdec generator set sound proof diesel generator
Isuzu Diesel Generators
isuzu genset 3 phase home generator diesel ac generator
Silent Diesel Generator
Silent Dg Set soundproof diesel generator silent running diesel generators
Open Diesel Generator
open frame diesel generator open type genset open generator set
Container Diesel Generator Yanmar Diesel Generators Baudouin Diesel Generator All Categories
Videos
Contact Us
Request A Quote
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
العربية
हिन्दी
Türkçe
Indonesia
Tiếng Việt
ไทย
বাংলা
فارسی
Polski
Home / Products / SDEC Diesel Generator / Open Type SDEC Diesel Generator Home 50KW To 300 Kw Emergency Generator
Open Type SDEC Diesel Generator Home 50KW To 300 Kw Emergency Generator
Get Best Price
Mail Us
1 set
MOQ
Features
Gallery
Product Description
Request A Quote
Features
Specifications
Canopy:
Customized
Rated Voltage:
400/230V, 110-480V, 220V / 380V, 110V / 240V, 380V
Warranty:
12 Months/1000 Hours
Alternator:
Marathon, Stamford, SLG/Stamford/Marathon/Meccatle/Leroy-somer, Stamford Or Newtec, Engga
Type:
Silent(super Silent)or Open, Silent, Etc, In-line/6-Cylinder/4-Stroke/4-Valve/19L, Soundproof Canopy(Silent)
Product Name:
Diesel Genertor, Generator 250kw, Powered By Cummins Diesel Generator, Standby Use Power Diesel Generator 1000kw
Control Panel:
LCD Digital Display, Deepsea, ComAp, Deepsea / ComAp / Harsen / Smartgen 6110, Smartgen
Color:
Customers' Requirement
Frequency:
50/60HZ
Rated Power:
60KVA-400KVA
Output Type:
AC Single/Three Phase
Engine:
Original SDEC
Controller:
Deepsea/Smartgen/etc
Cooling Method:
Water-cooling System
Application:
Indursty Bank Etc
Highlight:
Open Type SDEC Diesel Generator
, SDEC 300 Kw Emergency Generator
Basic Infomation
Place of Origin:
China
Brand Name:
SDEC
Certification:
CE
Model Number:
BSD series
Payment & Shipping Terms
Packaging Details:
Plywood
Delivery Time:
30 days
Supply Ability:
500pcs per month
Gallery
Open Type SDEC Diesel Generator Home 50KW To 300 Kw Emergency Generator
Product Description
Diesel generator set powered by SDEC engine 50KW to 300KW
The Open Type SDEC Diesel Generator is a reliable and efficient power solution designed for home and emergency backup applications. With power options ranging from 50KW to 300KW, this generator provides ample electricity to meet various power needs during unexpected outages or as a continuous power source.
The SDEC diesel engine, known for its high performance and fuel efficiency, powers these generators. It ensures stable and consistent power generation, making it a dependable backup during emergencies or for continuous power supply in residential settings.
The "Open Type" design refers to the generator being housed in an open frame without an enclosure, which makes it cost-effective and suitable for environments where noise levels are not a concern. While this design doesn't provide weather protection, it makes maintenance and accessibility easier.
The generator's power output range covers a wide spectrum, allowing it to cater to both small and larger power demands in residential applications, small businesses, and essential facilities during emergencies.
Overall, the Open Type SDEC Diesel Generator Home 50KW to 300KW Emergency Generator provides a versatile and reliable power solution for home and emergency use, ensuring that critical operations continue without interruptions during power outages and other unexpected events.
Products Features:
1.We cooperate with famous diesel engine Powered by original Baudouin engine.
2. Equipped with 50°C radiator with fan, enough engine cooling system guarantee long time working
3. Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp ,
4. Generator set use High-quality steel are thickness canopy -- 2MM to 6MM
5. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker,High water temperature protection,Engine oil alarm, Over load protection, Overfrequency protection, Emergency stop unit
6. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency.
7. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
Safety - Stability - Economy - Reliability Power
Our generator set compliance with all main standards, such as : GB/T2820, ISO8528,IEC34, CE, EPA Tier4 standard
Controller System
Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE7320, DSE
| Gensets | | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size
| Model | Gensets power(KW/KVA) | Engine model | Engine power(kw) | BOBIG | Open type (MM) | sounproof type (MM)
| Prime | Standby | Prime
| BSD69 | 50 | 63 | 55 | 69 | SC4H95D2 | 62 | BW-224E | 1900*760*1320 | 2500*980*1350
| BSD88 | 64 | 80 | 70 | 88 | SC4H115D2 | 78 | BW-224G | 1900*760*1320 | 2500*980*1350
| BSD110 | 80 | 100 | 88 | 110 | SC4H160D2 | 105 | BW-274C | 2000*850*1580 | 2750*1100*1430
| BSD138 | 100 | 125 | 110 | 138 | SC4H180D2 | 120 | BW-274D | 2000*850*1580 | 2750*1100*1430
| BSD165 | 120 | 150 | 132 | 165 | SC7H220D2 | 150 | BW-274E | 2370*950*1760 | 3140*1200*1660
| BSD206 | 150 | 188 | 165 | 206 | SC7H250D2 | 168 | BW-274G | 2370*950*1760 | 3200*1200*1660
| BSD220 | 160 | 200 | 176 | 220 | SC8D280D2 | 185 | BW-274H | 2370*950*1760 | 3200*1200*1660
| BSD248 | 180 | 225 | 198 | 248 | SC9D310D2 | 208 | BW-274J | 2600*1000*1850 | 3550*1330*1750
| BSD275 | 200 | 250 | 220 | 275 | SC9D340D2 | 228 | BW-274K | 2600*1000*1850 | 3550*1330*1750
| BSD344 | 250 | 313 | 275 | 344 | SC13G420D2 | 280 | BW-314DS | 3100*1050*2100 | 3950*1330*2000
| BSD385 | 280 | 350 | 308 | 385 | SC12E460D2 | 307 | BW-314F | 3100*1050*2100 | 4200*1300*1950
| BSD413 | 300 | 375 | 330 | 413 | SC15G500D2 | 330 | BW-314F | 3100*1160*2150 | 4200*1300*1950
| BSD440 | 320 | 400 | 352 | 440 | 6ETAA12.8-G32 | 360 | BK314FS | 3440*1350*2460 | 4200*1400*2120
| BSD481 | 350 | 438 | 385 | 481 | 6ETAA12.8-G31 | 400 | BW-354C | 3440*1350*2460 | 4500*1810*2360
| BSD495 | 360 | 450 | 396 | 495 | SC25G610D2 | 405 | BW-354C | 3440*1350*2460 | 4500*1810*2360
| BSD550 | 400 | 500 | 440 | 550 | SC25G690D2 | 459 | BW-354D | 3440*1350*2460 | 4500*1810*2360
| BSD619 | 450 | 563 | 495 | 619 | SC27G755D2 | 505 | BW-354DS | 3600*1500*2460 | 4500*1810*2360
| BSD687.5 | 500 | 625 | 550 | 688 | SC27G830D2 | 565 | BW-354FS | 3800*1740*2745 | 4500*1810*2360
| BSD743 | 540 | 675 | 594 | 743 | SC27G900D2 | 600 | BW-354F | 4360*1600*3375 | 5600*2200*2550
| BSD825 | 600 | 750 | 660 | 825 | 6KTAA25-G32 | 685 | BW-404B | 4360*1600*3375 | 5400*2000*2500
| BSD894 | 650 | 813 | 715 | 894 | 6KTAA25-G31 | 685 | BW-404C | 4360*1600*3375 | 5400*2000*2500
| BSD990 | 720 | 900 | 792 | 990 | SC33W1150D2 | 782 | BW-404D | 4360*1600*3375 | 5600*2200*2550
| BSD1100 | 800 | 1000 | 880 | 1100 | 6WTAA35-G31 | 782 | BW-404E | 4450*1800*3375 | 5800*2200*2550
| BSD62 | 45 | 56 | 50 | 62 | 4HT4.3-G21 | 51 | BW-224E | 2000*710*1320 | 2600*970*1250
| BSD69 | 50 | 63 | 55 | 69 | 4HT4.3-G22 | 62 | BW-224E | 2000*710*1320 | 2600*970*1250
| BSD91 | 66 | 83 | 73 | 91 | 4HT4.3-G23 | 78 | BW-224G | 2200*800*1390 | 2650*970*1250
| BSD110 | 80 | 100 | 88 | 110 | 4HTAA4.3-G21 | 95 | BW-274C | 2200*800*1500 | 2650*1040*1400
| BSD124 | 90 | 113 | 99 | 124 | 4HTAA4.3-G23 | 105 | BW-274D | 2200*800*1500 | 2650*1040*1400
| BSD138 | 100 | 125 | 110 | 138 | 4HTAA4.3-G23 | 105 | BW-274D | 2200*800*1580 | 2650*1040*1400
| BSD138 | 100 | 125 | 110 | 138 | 4HTAA4.3-G22 | 120 | BW-274D | 2200*800*1580 | 2650*1040*1400
| BSD151 | 110 | 138 | 121 | 151 | 6HTAA6.5-G21 | 128 | BW-274E | 2500*800*1760 | 3150*1120*1700
| BSD165 | 120 | 150 | 132 | 165 | 6HTAA6.5-G22 | 140 | BW-274E | 2500*800*1760 | 3150*1120*1700
| BSD206 | 150 | 188 | 165 | 206 | 6HTAA6.5-G23 | 168 | BW-274G | 2500*800*1760 | 3150*1120*1700
| BSD220 | 160 | 200 | 176 | 220 | 6DTAA8.9-G21 | 185 | BW-274H | 2600*1000*1850 | 3550*1220*1950
| BSD248 | 180 | 225 | 198 | 248 | 6DTAA8.9-G24 | 208 | BW-274J | 2600*1000*1850 | 3550*1220*1950
| BSD275 | 200 | 250 | 220 | 275 | 6DTAA8.9-G23 | 230 | BW-274K | 2600*1000*1850 | 3550*1220*1950
| BSD303 | 220 | 275 | 242 | 303 | 6DTAA8.9-G34 | 255 | BW-314D | 2600*1000*1850 | 3550*1220*1950
| BSD344 | 250 | 313 | 275 | 344 | 6ETAA11.8-G21 | 307 | BW-314DS | 3100*1050*2100 | 4200*1400*2120
| BSD385 | 280 | 350 | 308 | 385 | 6ETAA11.8-G21 | 307 | BW-314F | 3100*1050*2100 | 4200*1400*2120
| BSD413 | 300 | 375 | 330 | 413 | 6ETAA11.8-G31 | 340 | BW-314F | 3100*1050*2100 | 4200*1400*2120
Tag:
sdec genset
sdec generator set
sound proof diesel generator
Recommended Products
Open Type SDEC Diesel Generator Home 50KW To 300 Kw Emergency Generator
Get Best Price
3 Phase Genset 150kW SDEC Generators 150kW 188kva Diesel Genset for Sale Super Silent Diesel Generator Set
Get Best Price
100KVA SDEC Engine Silent Open Water Cooled Generator Diesel Electrostatic Generator Price Portable Electric Diesel Generators Set 80kW
Get Best Price
Hot Sale 125KVA Super Silent Diesel Genset Low Noise 3phase Portable Diesel Generators 100kW Original SDEC Engine
Get Best Price
Power Portable Diesel Generator SDEC 250kva Single & Three Phase Silent 200kw Rated Power Slient Open Diesel Generator
Get Best Price
Fast Delivery Portable Diesel Generator 375kva Single & Three Phase Silent 300kw Rated Power Super Silent Diesel Generator Set
Get Best Price
POWER Intelligent SDEC diesel Generator 160kW 200KVA Open Type Silent diesel Electric Power Make Generator 160kW Low Noise
Get Best Price
VIDEO
Customized Factory Price Open/Silent Type SDEC Diesel Generator 1000KW/1250KVA Power Supply Water Cooling
Get Best Price
Get in touch with us
| Contact Person : | Mr. Andy Bao
| Tel : | +86-13599068539
| Fax : | 86-591-83337916
Message:
Characters Remaining( 20 /3000)
from:
Telephone:
Contact Now
Get In Touch
NO.8 Jinye Road,Tiehu Village ,Chengyang Town,Fuan City,Ningde City,Fujian Province.CHINA
andy@bobig.cn
+86-13599068539
About
Company Profile Factory Tour Quality Control Contact Us
Products
Cummins Diesel Generators Perkins Diesel Generators Fawde Diesel Generator
All Categories
Mail Us
Let us know your requirement. We will connect best products with you.
Send >>
Sitemap │
Mobile Site │
Privacy Policy
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD. All Rights Reserved.
