URL: https://www.bs-power.com/Diesel-Generator/210.html
Accessed: 2026-11-13

23.8kVA Cummins Diesel Generator Set(23.8kVA-1675kVA)_BsPower professionally sells gas & diesel generator set
WhatsApp:+86-15914019341,WeChat:+8613971295780 | sales2@bspower.cn
YouTube
Home
About Us
Company Profile
Certificates
Customer Feedback
Products
Gas Generator
Binshi-MTU Series
Binshi-Jichai Series
Binshi-Yuchai Series
Binshi-Cummins Series
Binshi-PERKINS Series
Diesel Generator
Standby 15kva-20kva silent diesel generator, air cooling, 2 cylinders
2-15kw small silent diesel generator set
23.8kVA Cummins Diesel Generator Set(23.8kVA-1675kVA)
Binshi-Yuchai Series
Binshi-Shangchai Series
Binshi-Googol Series
Binshi-PERKINS Series
Binshi-MTU Series
Binshi-Cummins Series
High Voltage Generator
Binshi-PERKINS Series
Binshi-Cummins Series
Binshi-MTU Series
Silent/Soundproof Generator
Container Generator Set
Soundproof Generator Set
Slient Generator Set
Electric System Parts
Parallel Connection Cabinets
ATS
Deep Sea DSE8610 Controller
Dual fuel generator
Dual-Fuel Generator Set(2.4KW-20.4KW)
Service
Solutions
Projects
FAQ
Download
News
Contact Us
23.8kVA Cummins Diesel Generator Set(23.8kVA-1675kVA)
Home > Products > Diesel Generator 23.8kVA Cummins Diesel Generator Set(23.8kVA-1675kVA)
23.8kVA Cummins Diesel Generator Set(23.8kVA-1675kVA)
2021-08-04 11:49
Project Description
Description
23.8VA Cummins Diesel Generator:
Prime Power 17KW / 21KVA;
Standby Power 19 KW / 24KVA;
Engine model: 4B3.9-G11
Standby 23.8KVA at 50Hz, 400V;
Fuel cons.100%(L/H): 5.7 ;
Cyl. arrangement: 4 inline;
Intake type: Turbocharged;
Bore x Stroke(mm):102x120;
Type of governor: Electronic governor;
Frequency: 50Hz/60Hz;
Rated speed: 1500rpm;
Phase/Wires: 3 phase 4 wires;
Displacement(L): 3.9 ;
Dimension(mm): 1750×700×1100;
Weight(kg): 830;
Alternator: Stamford, Marathon, Leroy Somer, Faraday, Engga;
Automatic controller: Deep Sea DSE7320
Our company is a professional manufacture of diesel generator, gas generator, dual fuel generator and heavy oil generator, all our products are of good quality. Binshi power can produce various generator sets, such as silent generator, waterproof generator, trailer diesel generator, natural gas gensets, biogas gensets, generators, diesel power generator, cummins diesel generator, coal-gas gensets and LPG gensets.
Cummins Diesel Generator Set is a set of complete equipment for electrical power supply. Cummins engines, high quality alternators and advanced full automatically control system are produced through strict test, which together provides reliable power no matter as standby, prime or continuous use.
Product Category
Gas Generator
Diesel Generator
High Voltage Generator
Silent/Soundproof Generator
Electric System Parts
Dual fuel generator
ASK for Quote
× Ask for Quote
Contact Us
WeChat: 13971295780
Whatsapp: +8615914019341
Email: sales2@bspower.cn
Linkedin
Facebook
Products
Gas Generator
Diesel Generator
High Voltage Generator
Silent/Soundproof Generator
Electric System Parts
Service
Warm tips for the coolant liquid
Cummins-Wuxi-Stamford-50Hz
Cummins-Shanghai-Stamford-50Hz
Cummins-Marathon-50Hz
Notice for installation of diesel generator set
Copyright 2006 - 2024 Bs Power Co.,Ltd. | All Rights Reserved 粤ICP备08015468号-3
