URL: https://www.bycpower.com/Self-Starting-600kw-Container-Generator-Manufacturer-pd517297758.html
Accessed: 2026-10-28

Self Starting 600kw Container Generator Manufacturer from China manufacturer - BYC POWER
Home
Products
Diesel Generator
Container Type Generator
Trailer Type Generator
Parallel Control Cabinet
AC Alternator
Diesel Generator
About Us
Service
Solution
News
Contact Us
Please Choose Your Language
English
العربية
Fran&ccedil;ais
Русский
Espa&ntilde;ol
Portugu&ecirc;s
Deutsch
italiano
日本語
한국어
Nederlands
Tiếng Việt
ไทย
Polski
T&uuml;rk&ccedil;e
አማርኛ
ພາສາລາວ
ភាសាខ្មែរ
Bahasa Melayu
ဗမာစာ
தமிழ்
Filipino
Bahasa Indonesia
magyar
Rom&acirc;nă
Čeština
Монгол
қазақ
Српски
हिन्दी
فارسی
Kiswahili
Slovenčina
Slovenščina
Norsk
Svenska
українська
Ελληνικά
Suomi
Հայերեն
עברית
Latine
Dansk
اردو
Shqip
বাংলা
Hrvatski
Afrikaans
Gaeilge
Eesti keel
Māori
T: +86-139-5050-9685
E: sales@bycpower.com
No. 13, Jincheng road, Tiehu village, Chengyang town, Fuan city, Fujian, China
You are here: Home &raquo; Products &raquo; Container Type Generator &raquo; Self Starting 600kw Container Generator Manufacturer
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
PRODUCT CATEGORY
Diesel Generator
Container Type Generator
Trailer Type Generator
Parallel Control Cabinet
AC Alternator
GET IN TOUCH
Submit
|
loading
Share to:
Self Starting 600kw Container Generator Manufacturer
BYC Power is one of the leading manufacturers of self-starting 600kW Container Generators. We offer a wide range of high performance generators that provide reliable power for a variety of applications. Our team is fully capable of providing power solutions tailored to your specific needs. Contact us today to discuss your requirements!
| Availability: |
| |
| Quantity: |
| |
|
|
|
Inquire Add to Basket
| |
Product Description
BYC Power's self-starting 600kW containerized generator provides a powerful power solution for large-scale operations. Rated at 16/18 kW, it is ideal for a variety of applications that require a reliable power supply. The generator can run at 50/60 Hz with 1500/1800 rpm options to meet different industrial needs.
The generator provides a wide voltage range of 220V-480V and supports single-phase and three-phase operation. It has different design options including silent, open, trailer, canopy and containerized configurations to meet specific installation requirements.
The engine model used is 4Z2.3-G12, with a power of 21/23kW, a displacement of 2.3L, a lubricating oil capacity of 10L, and a fuel consumption of 3.65L/h, which can ensure long-term operation and high fuel utilization.
The generator is a single-bearing, brushless, self-excited alternator with a choice of top brands including Stanford, Leroy-Somer, Mecc Alte, Marathon and Faraday. The alternator has a power factor of 0.8 and can regulate the voltage by 25% for stable performance. It features H-class insulation and IP23 protection to ensure durability in challenging environments.
For easy operation and control, the generators can be equipped with various controller options from DeepSea, DEIF, ComAp or SmartGen.
Product Parameters
| | Parameter | Value
| Model | LDDL-S16
| Power (kW) | 16/18
| Frequency (Hz) | 50/60
| Speed (rpm) | 1500/1800
| Rated Voltage | 220V-480V
| Options Available | Silent/Open/Trailer/Canopy/Container
| Open Dimensions (LWH) | 1400 x 700 x 1000 mm
| Open Weight (kg) | 580
| Engine Model | 4Z2.3-G12
| Engine Power (kW) | 21/23
| Bore x Stroke (mm) | 85 x 100
| Number of Cylinders | 4
| Displacement (L) | 2.3
| Lubrication Capacity (L) | 10
| Fuel Consumption (L/h) | 3.65
| Alternator Brands | Stamford/Leroy Somer/Mecc Alte/Marathon/Faraday
| Excitation Type | Single-bearing, Brushless, Self-excitation
| Power Factor | 0.8
| Voltage Regulation | 25%
| Insulation | H
| Protection Level | IP23
| Controller Brands | DeepSea/DEIF/ComAp/SmartGen
Features of Self Starting 600kW Container Generator
Voltage options: 220V, 380V, 480V and 50-60Hz frequency are available to meet the needs of different regions
Production capacity: Designed to run at 100% capacity to ensure continuous supply
Core selling point: long service life, as long as it is properly maintained, it can last for a long time.
Mechanical Test Report: Mechanical test reports are provided to ensure transparency and quality assurance.
Service life: Designed to last 10 years with proper maintenance.
Capacity: Customized capacity is available to meet specific power generation needs.
Advantages of Self Starting 600kW Container Generator
Portability and performance: Containerized design combines transport convenience with high performance for a variety of uses.
Wide power range: Various sizes from 5KVA to 2500KVA to meet different power requirements.
Durable Casing: Packed in a sturdy container to ensure protection during transportation and handling.
Easy to deploy: Designed for quick setup in various locations, providing reliable power when needed.
Reliable Power: Providing reliable power to remote areas, construction sites and events.
Widely used: Applicable to multiple industries, ensuring continuous operation in different environments.
Applications of Self Starting 600kW Container Generator
Construction Sites: Providing essential power for machinery, tools and lighting at remote construction sites.
Events: Great for powering outdoor events, festivals, and temporary setups.
Remote areas: Providing reliable power to areas without access to the grid, ensuring uninterrupted operations.
FAQs for Self Starting 600kW Container Generator
1. What types of starting systems are there?
The generator is equipped with a self-starting system to ensure automatic operation, which is convenient and reliable.
2. What are the cooling system options for the generator?
The generators are available in open, silent, trailer, canopy and container configurations to suit a variety of needs.
3. What fuel does the generator use?
The generator uses diesel, which can provide efficient and reliable electricity for a long time
4. What are the key components of a generator?
A generator includes basic components such as PLC, pressure vessel, gears, motor, engine, bearings, gearbox and pump to achieve optimal performance.
5. Is the generator suitable for use in remote areas?
Yes, the containerized design makes it ideal for remote areas, construction sites and outdoor activities that require reliable power
Previous:
Next:
600kW Container Generator Self Starting Container Generator Diesel Container Generator Reliable Container Generator Container Generator for Remote Locations
Related Products
Containerized Generator
Container Type Diesel Generator
Joy, +86-139-5050-9685
Nicholas Liu, +86-159-6048-8328
Jessica Cao, +86-159-6048-8159
Bob Xu, 86-15959319217
Joy, +8613950509685
Nicholas Liu, +8615960488328
Jessica Cao, +8615960488159
Bob Xu, +86-15959319217
Joy, sales02@bycpower.com
Nicholas Liu, sales06@bycpower.com
Jessica Cao, sales07@bycpower.com
Bob Xu, sales08@bycpower.com
Your Professional Reliable Diesel Generator Manufacturer
QUICK LINKS
Home
Products
Diesel Generator
About Us
Service
Solution
Blogs
Contact Us
CONTACT US
 WhatsApp: +86-139-5050-9685  Landline: +86-593-6689386
 Tel: +86-189-5052-8686
 E-mail: info@bycpower.com
 Add: No. 13, Jincheng road, Tiehu village, Chengyang town, Fuan city, Fujian, China
GET IN TOUCH
Submit
Copyrights © 2024 Fuan Boyuan Power Machinery Co.,LTD. All Rights Reserved. 闽ICP备20000424号-1 Supported by leadong.com . Sitemap | Privacy Policy
