URL: https://www.bycpower.com/Diesel-Generator-Powered-By-YuChai-pd561363178.html
Accessed: 2026-11-13

20-4200kVA YuChai Diesel Generator - BYC Power
Home
Products
Diesel Generator
Container Type Generator
Trailer Type Generator
Parallel Control Cabinet
AC Alternator
Diesel Generator
About Us
Service
Solution
News
Contact Us
Please Choose Your Language
English
العربية
Fran&ccedil;ais
Русский
Espa&ntilde;ol
Portugu&ecirc;s
Deutsch
italiano
日本語
한국어
Nederlands
Tiếng Việt
ไทย
Polski
T&uuml;rk&ccedil;e
አማርኛ
ພາສາລາວ
ភាសាខ្មែរ
Bahasa Melayu
ဗမာစာ
தமிழ்
Filipino
Bahasa Indonesia
magyar
Rom&acirc;nă
Čeština
Монгол
қазақ
Српски
हिन्दी
فارسی
Kiswahili
Slovenčina
Slovenščina
Norsk
Svenska
українська
Ελληνικά
Suomi
Հայերեն
עברית
Latine
Dansk
اردو
Shqip
বাংলা
Hrvatski
Afrikaans
Gaeilge
Eesti keel
Māori
T: +86-139-5050-9685
E: sales@bycpower.com
No. 13, Jincheng road, Tiehu village, Chengyang town, Fuan city, Fujian, China
You are here: Home &raquo; Products &raquo; Diesel Generator &raquo; Diesel Generator Powered By YuChai
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
PRODUCT CATEGORY
Diesel Generator
Container Type Generator
Trailer Type Generator
Parallel Control Cabinet
AC Alternator
GET IN TOUCH
Submit
|
loading
Share to:
Diesel Generator Powered By YuChai
HONOUR BY-YC series diesel generators deliver 20-4200kVA standby power with genuine YuChai engines. Featuring compact design, robust power reserve and stable operation, these units offer exceptional fuel efficiency and low emissions. Choose from open, silent, container or trailer configurations with premium alternators and controllers for industrial and commercial applications. MOQ: 1 set
| Availability: |
| |
| Quantity: |
| |
|
|
| Inquire Add to Basket
| |
Model: BY-YC
Brand: HONOUR
Code: 85021100,85021200,85021310
Description
Product Overview
HONOUR BY-YC series YuChai diesel generators are high-performance power generation systems engineered for commercial and industrial applications. Powered by genuine YuChai engines, these generators deliver dependable electricity across a broad power spectrum from 20kVA to 4200kVA standby capacity. Designed with precision and built to last, our YuChai-powered generators have earned widespread recognition in military, civil, and critical infrastructure sectors worldwide.
Why Choose YuChai Engine for Your Power Needs?
YuChai engines have established themselves as industry leaders through decades of engineering excellence. Renowned for their compact structure, robust power reserve, and exceptional operational stability, these engines offer outstanding speed regulation performance while maintaining remarkably low fuel consumption, minimal emissions, and reduced noise levels. This unique combination makes YuChai diesel generators the preferred choice for businesses seeking cost-effective, environmentally responsible power solutions.
Key Features & Benefits
Wide Power Range & Versatile Configurations
Our YuChai diesel generator lineup covers an extensive power range from 20kVA to 4200kVA standby capacity, ensuring we can meet the diverse power requirements of various industries. Whether you need backup power for a small retail establishment or primary power for a large manufacturing facility, we have the perfect solution.
Superior Engine Performance
Exceptional fuel efficiency reduces operational costs
Low emissions comply with international environmental standards
Minimal vibration and noise for quieter operation
Strong power reserve handles sudden load fluctuations
Long service life with proper maintenance
High-Quality Components & Reliable Design
We only use premium components from globally recognized manufacturers to ensure maximum reliability and performance. Our generators feature:
100% copper wire alternators from Stamford, Leroy Somer, Marathon, Mecc Alte, or BYG Alte
IP22-23 protection rating and F/H insulation class
Heavy-duty steel frames with corrosion-resistant coating
Integrated fuel tanks for extended operation
Advanced Control & Monitoring Systems
Our generators are equipped with state-of-the-art controllers from leading brands including Deepsea, ComAp, SmartGen, and DATAKOM. These systems provide real-time monitoring of all critical parameters, automatic start/stop functionality, and comprehensive fault protection to ensure uninterrupted power supply.
Technical Specifications
| Genset Model | Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (kVA) | Engine Model | Speed (rpm) | Engine Prime Power (kW) | Alternator Model | Alternator Prime Power (kW)
| BY-YC22 | 16 | 20 | 18 | 22 | YCV2.5N35-G20 | 1500 | 23 | 184ES | 15
| BY-YC22 | 16 | 20 | 18 | 22 | YCV2.5N35-G20 | 1500 | 23 | 184ES | 15
| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24
| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24
| BY-YC41 | 30 | 38 | 33 | 41 | YCV2.5T55-G20 | 1500 | 38 | 184H | 30
| BY-YC41 | 30 | 38 | 33 | 41 | YCV2.5T55-G20 | 1500 | 38 | 184H | 30
| BY-YC45 | 32 | 40 | 36 | 45 | YCD4.2N60-G20 | 1500 | 40 | 184H | 30
| BY-YC69 | 50 | 63 | 55 | 69 | YCD4.2T90-G20 | 1500 | 60 | 224E | 48/50
| BY-YC80 | 60 | 75 | 64 | 80 | YCA4.8T100-G20 | 1500 | 70 | 224F | 58
| BY-YC88 | 64 | 80 | 70 | 88 | YCA4.8T110-G20 | 1500 | 77 | 224GS | 64
| BY-YC113 | 80 | 100 | 90 | 113 | YCM4.8TAA140-G20 | 1500 | 100 | 274C | 80
| BY-YC138 | 100 | 125 | 110 | 138 | YCA4.8TAA180-G20 | 1500 | 120 | 274D | 96/100
| BY-YC150 | 108 | 135 | 120 | 150 | YCB6.9TAA180-G20 | 1500 | 120 | 274D | 96/100
| BY-YC165 | 120 | 150 | 132 | 165 | YCB6.9TAA205-G20 | 1500 | 136 | 274FS | 120
| BY-YC200 | 150 | 188 | 160 | 200 | YCA7.3TAA245-G20 | 1500 | 165 | 274HS | 150
| BY-YC225 | 160 | 200 | 180 | 225 | YCQ7.5280-G30 | 1500 | 190 | 274H | 160
| BY-YC225 | 160 | 200 | 180 | 225 | YCMK10TAA285-G20 | 1500 | 190 | 274H | 160
| BY-YC275 | 200 | 250 | 220 | 275 | YCMK10TAA350-G20 | 1500 | 235 | 274K | 200
| BY-YC350 | 250 | 313 | 280 | 350 | YCMK10TAA420-G20 | 1500 | 281 | 444DL | 250
| BY-YC400 | 300 | 375 | 320 | 400 | YCMJ12TAA500-G20 | 1500 | 334 | 444FS | 300
| BY-YC450 | 320 | 400 | 360 | 450 | YCMJ12TAA500-G20 | 1500 | 365 | 444F | 320
| BY-YC500 | 360 | 450 | 400 | 500 | YCT16TAA600-G20 | 1500 | 401 | 544CS | 360
| BY-YC550 | 400 | 500 | 440 | 550 | YCT16TAA660-G20 | 1500 | 441 | 544C | 400
| BY-YC550 | 400 | 500 | 440 | 550 | YCT16660-G31 | 1500 | 441 | 544C | 400
| BY-YC625 | 450 | 563 | 500 | 625 | YCTD20780-G31 | 1500 | 520 | 544D | 440
| BY-YC688 | 500 | 625 | 550 | 688 | YCTD20640-G31 | 1500 | 561 | 544FS | 500
| BY-YC750 | 560 | 700 | 600 | 750 | YCTD20900-G31 | 1500 | 605 | 544F | 550
| BY-YC825 | 600 | 750 | 660 | 825 | YCTD201000-G30 | 1500 | 668 | 634B | 600
| BY-YC900 | 650 | 813 | 720 | 900 | YCTH281070-G31 | 1500 | 715 | 634C | 640
| BY-YC1000 | 720 | 900 | 800 | 1000 | YCTH281220-G31 | 1500 | 815 | 634D | 730
| BY-YC1125 | 800 | 1000 | 900 | 1125 | YCTH281320-G31 | 1500 | 880 | 634E | 800
| BY-YC1125 | 800 | 1000 | 900 | 1125 | YCC401320-G31 | 1500 | 880 | 634E | 800
| BY-YC1250 | 900 | 1125 | 1000 | 1250 | YCC401520-G31 | 1500 | 1016 | 634F | 900
| BY-YC1250 | 900 | 1125 | 1000 | 1250 | YCTD40TA1500-G30 | 1500 | 1000 | 634F | 900
| BY-YC1375 | 1000 | 1250 | 1100 | 1375 | YCTD40TA1680-G30 | 1500 | 1120 | 634G | 1000
| BY-YC1500 | 1100 | 1375 | 1200 | 1500 | YCTD40TA1830-G30 | 1500 | 1220 | 734B | 1120
| BY-YC1625 | 1200 | 1500 | 1300 | 1625 | YCTD40TA2000-G30 | 1500 | 1345 | 734C | 1240
| BY-YC1875 | 1350 | 1688 | 1500 | 1875 | YCTD52TA2270-G30 | 1500 | 1520 | 734D | 1320
| BY-YC2063 | 1500 | 1875 | 1650 | 2063 | YCTD52TA2510-G30 | 1500 | 1680 | 734E | 1520
| BY-YC2250 | 1600 | 2000 | 1800 | 2250 | YCTD52TA2700-G30 | 1500 | 1805 | 734F | 1664
| BY-YC2250 | 1700 | 2125 | 1900 | 2250 | YCC80TA2700-G31 | 1500 | 1805 | 734F | 1664
| BY-YC2500 | 1800 | 2250 | 2000 | 2500 | YCC80TA3000-G30 | 1500 | 2005 | 734G | 1800
| BY-YC2500 | 1800 | 2250 | 2000 | 2500 | YCC105TA3000-G31 | 1500 | 2005 | 734G | 1800
| BY-YC2750 | 2000 | 2500 | 2200 | 2750 | YCC105TA3300-G31 | 1500 | 2205 | 734H | 2000
| BY-YC3000 | 2200 | 2750 | 2400 | 3000 | YCC105TA3600-G31 | 1500 | 2405 | QYI504B | 2200
| BY-YC3250 | 2400 | 3000 | 2600 | 3250 | YCC105TA4000-G31 | 1500 | 2573 | QYI564B | 2700
| BY-YC3500 | 2600 | 3250 | 2800 | 3500 | YCC105TA4200-G30 | 1500 | 2806 | QYI564B | 2700
| BY-YC3750 | 2800 | 3500 | 3000 | 3750 | YCC105TA4500-G30 | 1500 | 3010 | QYI564C | 3000
| BY-YC4190 | 3050 | 3810 | 3355 | 4190 | YCC105TA4900-G30 | 1500 | 3280 | QYI564C | 3000
Customization Options
Frame Types
We offer four primary frame configurations to suit different installation requirements:
Open type : Cost-effective solution for indoor installations
Silent type : Soundproof enclosure reduces noise levels to 65-75 dB(A) at 7 meters
Container type : Weatherproof, secure, and easy to transport
Trailer type : Mobile solution for temporary power needs
Component Upgrades
ATS systems from AISIKAI, ABB, or SOCOMEC for automatic power transfer
Parallel operation kits for multiple generator synchronization
Remote monitoring systems for real-time status updates
Extended fuel tanks for longer run times
Custom paint colors and branding options
Production & Quality Assurance
At HONOUR, we maintain strict quality control standards throughout every stage of production. Our alternators are manufactured using 100% copper wire and high-quality rotors and stators to ensure maximum efficiency and durability. Our canopy production process creates robust soundproof enclosures with integrated fuel tank bases that provide at least 8 hours of continuous operation.
Each generator undergoes comprehensive testing before leaving our factory, including load testing, voltage regulation testing, and performance verification. This rigorous quality assurance process ensures that every HONOUR YuChai diesel generator meets or exceeds international standards.
Applications
HONOUR YuChai diesel generators are suitable for a wide range of applications:
Manufacturing facilities and industrial plants
Hospitals and healthcare centers
Data centers and telecommunications facilities
Commercial buildings and shopping malls
Construction sites and mining operations
Remote locations and off-grid communities
Emergency backup power for critical infrastructure
FAQ
What is the minimum order quantity for YuChai diesel generators?
The minimum order quantity for our YuChai diesel generators is 1 set. We understand that different businesses have varying power needs, and we are committed to serving customers of all sizes.
What is the warranty period for these generators?
We offer a standard 1-year or 1000 running hours warranty (whichever comes first) on all our YuChai diesel generators. Extended warranty options are available for additional peace of mind.
Can you provide custom solutions for specific power requirements?
Yes, we specialize in providing custom power solutions tailored to your specific needs. Our engineering team can design and manufacture generators with unique specifications, including custom voltage, frequency, and control systems.
How long can the generator run continuously on a full tank?
Our standard generators are equipped with fuel tanks that provide at least 8 hours of continuous operation at 75% load. Extended fuel tank options are available for longer run times up to 24 hours or more.
Do you offer after-sales service and technical support?
Yes, we provide comprehensive after-sales service and technical support to our customers worldwide. Our team of experienced technicians is available to assist with installation, maintenance, and troubleshooting to ensure your generator operates at peak performance.
Why Choose HONOUR YuChai Diesel Generators?
When you choose HONOUR YuChai diesel generators, you are investing in a reliable, high-performance power solution backed by decades of engineering expertise. Our commitment to quality, innovation, and customer satisfaction has made us a trusted partner for businesses around the world.
With our extensive product range, flexible customization options, and dedicated after-sales support, we can provide the perfect power solution for your commercial or industrial needs. Contact us today to discuss your power requirements and receive a customized quote.
Previous:
Next:
YuChai diesel generator Chinese diesel generator Diesel generator Industrial generator power generator electric generator diesel power generator diesel generator set diesel generating sets industries generator
Related Products
Diesel Generator Powered By Doosan
Diesel Generator Powered By Cummins
Diesel Generator Powered By Baudouin
Air Cooled Diesel Generator
Trailer Type Diesel Generator
Container Type Diesel Generator
ST/STC alternator
Brushless Alternator
Diesel Generator Powered By WeiChai
Diesel Generator Powered By Perkins
Diesel Generator Powered By FAWDE
Diesel Generator Powered By Ricardo engine
Joy, +86-139-5050-9685
Nicholas Liu, +86-159-6048-8328
Jessica Cao, +86-159-6048-8159
Bob Xu, 86-15959319217
Joy, +8613950509685
Nicholas Liu, +8615960488328
Jessica Cao, +8615960488159
Bob Xu, +86-15959319217
Joy, sales02@bycpower.com
Nicholas Liu, sales06@bycpower.com
Jessica Cao, sales07@bycpower.com
Bob Xu, sales08@bycpower.com
Your Professional Reliable Diesel Generator Manufacturer
QUICK LINKS
Home
Products
Diesel Generator
About Us
Service
Solution
Blogs
Contact Us
CONTACT US
 WhatsApp: +86-139-5050-9685  Landline: +86-593-6689386
 Tel: +86-189-5052-8686
 E-mail: info@bycpower.com
 Add: No. 13, Jincheng road, Tiehu village, Chengyang town, Fuan city, Fujian, China
GET IN TOUCH
Submit
Copyrights © 2024 Fuan Boyuan Power Machinery Co.,LTD. All Rights Reserved. 闽ICP备20000424号-1 Supported by leadong.com . Sitemap | Privacy Policy
